\documentclass[11pt,a4paper]{article}
\usepackage[margin=2cm]{geometry}
\usepackage[T1]{fontenc}
\usepackage{mathptmx}
\usepackage{amsmath,amssymb}
\usepackage{graphicx}
\usepackage{tikz}
\usepackage{xcolor}
\usepackage{enumitem}
\usepackage{array}
\usepackage{float}
\usepackage[hidelinks]{hyperref}
\graphicspath{{figs/}}
\definecolor{navy}{HTML}{1B3755}
\setlength{\parindent}{0pt}
\setlength{\parskip}{5pt}
\renewcommand{\arraystretch}{1.22}
\newcommand{\sect}[1]{\bigskip{\Large\color{navy}\bfseries #1}\par\smallskip{\color{navy}\hrule height 0.8pt}\smallskip}
\newcommand{\sub}[1]{\medskip{\large\color{navy}\bfseries #1}\par}
\newcommand{\say}[1]{\par\smallskip\noindent\fbox{\parbox{\dimexpr\linewidth-2\fboxsep-2\fboxrule}{\textbf{In one sentence:} #1}}\par}

\begin{document}
\begin{center}
{\LARGE\bfseries\color{navy} How DG Degrades the CTI, and How the DSDR Mitigates It}\\[4pt]
{\large A complete guide with the results of the study}\\[2pt]
IEEE 13-node feeder, DIgSILENT PowerFactory --- Jhala Nath Kafle (081MSPSE009)
\end{center}

\sect{1. The quantity: coordination time interval (CTI)}
For fuse saving the recloser must open on its fast curve \emph{before} the fuse starts to melt:
\[
\mathrm{CTI} = t_{MMT}(I_{fuse}) - t_{fast}(I_{rec})
\]
\begin{itemize}[leftmargin=*,itemsep=2pt]
\item $t_{MMT}$: minimum melting time of the fuse at the current through the fuse.
\item $t_{fast}$: fast operating time of the recloser at the current through the recloser.
\item CTI $>0$: the recloser wins, the fuse is saved. CTI $<0$: the fuse melts first, fuse saving is lost.
\end{itemize}
Without DG the fuse and the recloser are in series and carry the \emph{same} current, so the CTI is fixed by the
shape of the two curves. With DG this is no longer true --- that is the whole problem.

\sect{2. How the study measured it}
\begin{itemize}[leftmargin=*,itemsep=2pt]
\item Seven PowerFactory models, DG at node 692 at 0, 10, 25, 37, 50, 75 and 100\,\% of 4.05\,MVA. The main model
  was not changed.
\item Two faults, as in the reference method:
  \textbf{internal fault at 633} (bolted LLL; fuse F633 against R1) --- the DG is \emph{beyond} the recloser, between
  the fault and R2;
  \textbf{external fault at 684} (fuse F671-2 against R2) --- the DG is on the same side as the fault, downstream
  of R2.
\item Two protection schemes: \textbf{conventional} (single-setting R2, fuses of the design without DG, F633 250E)
  and \textbf{DSDR} (R2 with forward and reverse groups designed for 100\,\% DG, revised fuses, F633 400E).
\item All times are PowerFactory's own relay and fuse times.
\end{itemize}

\sect{3. How DG degrades the CTI}
\sub{3.1 The mechanism, step by step}
The internal fault at 633 is used; the numbers are PowerFactory's, DG at 0\,\% and 100\,\%.

\textbf{Step 1 --- Where the currents flow.} Picture the feeder as two sources feeding one fault:

\begin{center}
\begin{tikzpicture}[>=stealth, thick, font=\small]
  \draw (0,0) circle (0.45) node {Grid};
  \draw (0.45,0) -- (1.4,0);
  \draw[fill=white] (1.4,-0.3) rectangle (2.2,0.3) node[midway] {R1};
  \draw (2.2,0) -- (5,0);
  \fill (5,0) circle (2.5pt) node[above=3pt] {632};
  \draw (5,0) -- (5,-1.0);
  \draw[fill=white] (4.6,-1.0) rectangle (5.4,-1.6) node[midway] {F633};
  \draw (5,-1.6) -- (5,-2.5);
  \fill (5,-2.5) circle (2.5pt) node[left=3pt] {633};
  \draw[red, very thick] (4.75,-2.75) -- (5.25,-3.25) (4.75,-3.25) -- (5.25,-2.75);
  \node[red, right] at (5.3,-3.0) {fault};
  \draw (5,0) -- (7.6,0);
  \draw[fill=white] (7.6,-0.3) rectangle (8.4,0.3) node[midway] {R2};
  \draw (8.4,0) -- (10.2,0);
  \fill (9.3,0) circle (2.5pt) node[above=3pt] {671};
  \draw (10.65,0) circle (0.45) node {DG};
  \node[above] at (10.65,0.45) {at 692};
  \draw[->, blue] (2.4,0.45) -- (4.4,0.45) node[midway, above] {$I_{grid}$};
  \draw[->, blue] (7.4,0.45) -- (5.6,0.45) node[midway, above] {$I_{DG}$ (reverse)};
  \draw[->, red] (5.6,-0.6) -- (5.6,-2.2) node[midway, right] {$I_{fuse} = I_{grid} + I_{DG}$};
\end{tikzpicture}
\end{center}

By Kirchhoff's current law at node 632, everything that flows to the fault must pass F633. R1 carries only what the
grid sends; R2 (in reverse) carries only what the DG sends. So the fuse carries the \emph{sum}, each recloser only its
\emph{own part}. At 100\,\%: $I_{R1}$ = 3970\,A, $I_{R2}$ = 1500\,A (reverse), $I_{F633}$ = 5426\,A. (The sum is not
exactly 3970 + 1500 because the two currents are phasors with slightly different angles and the loads also take
current.) Without DG the fuse and R1 carry almost the same current (4102 and 4162\,A; R1 also feeds the loads of the
rest of the feeder).

\textbf{Step 2 --- Why the grid share even falls.} The grid pushes current through its own impedance $Z_g$ (source,
substation transformer, regulator and the line to 632):
\[
I_{grid} = \frac{E_{grid} - V_{632}}{Z_g}.
\]
During the fault the voltage at 632 collapses. The DG injects current into the same node and holds $V_{632}$ a little
higher, so the voltage across $Z_g$ is smaller and the grid sends less: $I_{R1}$ falls from 4162 to 3970\,A
($-4.6\,\%$). In addition the DG supplies part of the load before the fault (R1's load current falls from 588 to
285\,A), which also lowers R1's current.

\textbf{Step 3 --- How each device's time reacts.} Both curves are inverse (more current, less time), but the two
devices see very different current changes:

\begin{center}\small
\begin{tabular}{|l|c|c|c|c|c|}
\hline
\textbf{Device} & \textbf{Current 0\,\%} & \textbf{Current 100\,\%} & \textbf{Change} & \textbf{Time 0\,\% $\rightarrow$ 100\,\%} &
\textbf{Time change} \\ \hline
F633 (melting) & 4102\,A & 5426\,A & $+32\,\%$ & 0.1018 $\rightarrow$ 0.0548\,s & $-46\,\%$ \\ \hline
R1 (fast) & 4162\,A & 3970\,A & $-4.6\,\%$ & 0.0982 $\rightarrow$ 0.1055\,s & $+7\,\%$ \\ \hline
\end{tabular}
\end{center}

Two reasons combine:
\begin{enumerate}[leftmargin=*,itemsep=2pt]
\item \textbf{The fuse current changes far more.} +32\,\% for the fuse against $-5$\,\% for R1 (Step 1 and 2).
\item \textbf{The fuse curve is steeper.} On a log--log plot the slope tells how many per cent the time changes for
  one per cent of current. Here the fuse's local slope is about $-2.2$ (melting is a heating process, close to
  $I^2t$ = constant, i.e.\ slope $-2$), while R1's extremely inverse curve at about 5.5 times pickup is flatter,
  about $-1.5$, because it is approaching its definite-time end. (This is also why the method's fuse equation with
  $a = -1.8$ predicts $1.32^{-1.8} = 0.61$, a little less change than PowerFactory's 0.54: at these currents the real
  curve is steeper.)
\end{enumerate}

\textbf{Step 4 --- Add it up.} The change of the CTI is the change of the fuse time minus the change of the recloser
time:
\[
\Delta \mathrm{CTI} = \Delta t_{MMT} - \Delta t_{fast} = (-47.0\,\text{ms}) - (+7.3\,\text{ms}) = -54.3\,\text{ms}.
\]
About 87\,\% of the loss comes from the fuse becoming faster and 13\,\% from the recloser becoming slower. The CTI
goes from +3.6 to $-50.7$\,ms.

\textbf{Step 5 --- Why it turns negative so early at 633.} The design without DG left only +4\,ms. Already 10\,\% DG
(0.41\,MVA) adds 154\,A to the fuse current; the melting time drops by 8\,ms and the CTI becomes $-5$\,ms. The zero
crossing is at about 4\,\% penetration. A design with a larger starting margin survives longer --- which is what
the fuse revision does (Section 4).

\textbf{Step 6 --- The same at 684.} For the fault at 684 the DG at 692 feeds through F671-2 but not through R2:
the fuse current rises by 54\,\% (2574 $\rightarrow$ 3963\,A) and its melting time falls by 69\,\% (0.470
$\rightarrow$ 0.148\,s), while R2's current falls by 6\,\% and its fast time rises only from 0.067 to 0.072\,s. The
CTI falls from +403 to +75\,ms --- the same mechanism, but the large starting margin keeps it positive.


\textbf{The same on the time--current characteristic (TCC).}

\begin{figure}[H]\centering
\includegraphics[width=\textwidth]{tcc_degradation.png}
\par\smallskip{\small TCC of the fault at 633 with the conventional protection: fuse F633 (250E) and R1. Left: full view.
Right: zoom on the operating points at 0\,\% (dark) and 100\,\% DG (red).}
\end{figure}

How to read it:
\begin{itemize}[leftmargin=*,itemsep=2pt]
\item The \textbf{curves never move} --- the settings and fuse are the same at every DG level. Only the
  \textbf{operating points} move, because the currents change.
\item Each device is read at \emph{its own} current: the fuse (square) on the green melting curve at the fuse current,
  R1 (circle) on the blue fast curve at R1's current. The vertical dotted lines mark these currents.
\item \textbf{0\,\% DG:} the two currents are almost equal (4102 and 4162\,A), the points sit almost on top of each other
  where the curves cross; the fuse square is just \emph{above} the R1 circle: CTI = +4\,ms, R1 trips first.
\item \textbf{100\,\% DG:} the fuse square slides \emph{down the green curve to the right} (more current, 5426\,A, melts at
  0.055\,s), while the R1 circle moves only slightly \emph{left and up} (less current, 3970\,A, 0.106\,s). The fuse is now
  far \emph{below} R1: CTI = $-51$\,ms, the fuse melts first.
\item The vertical gap between square and circle \emph{is} the CTI. DG pulls the two points apart sideways (different
  currents), and on falling curves sideways separation turns into a time gap of the wrong sign.
\end{itemize}

\textbf{In short:} DG makes the fuse and the recloser carry \emph{different} currents. The fuse, nearer the fault,
gets more; the recloser gets the same or less. The fuse therefore speeds up while the recloser does not, and the gap
between them --- the CTI --- closes.

\sub{3.2 Internal fault at 633, conventional protection}
\begin{center}\small
\begin{tabular}{|c|c|c|c|c|c|c|}
\hline
\textbf{DG} & \textbf{DG (MVA)} & \textbf{$I_{F633}$ (A)} & \textbf{$I_{R1}$ (A)} & \textbf{$t_{MMT}$ F633 (s)} &
\textbf{$t_{fast}$ R1 (s)} & \textbf{CTI (ms)} \\ \hline
0\,\% & 0.00 & 4102 & 4162 & 0.102 & 0.098 & $+4$ \\ \hline
10\,\% & 0.41 & 4256 & 4142 & 0.094 & 0.099 & $-5$ \\ \hline
25\,\% & 1.01 & 4478 & 4111 & 0.083 & 0.100 & $-17$ \\ \hline
37\,\% & 1.50 & 4648 & 4088 & 0.077 & 0.101 & $-24$ \\ \hline
50\,\% & 2.02 & 4824 & 4062 & 0.071 & 0.102 & $-31$ \\ \hline
75\,\% & 3.04 & 5140 & 4015 & 0.062 & 0.104 & $-42$ \\ \hline
100\,\% & 4.05 & 5426 & 3970 & 0.055 & 0.106 & $-51$ \\ \hline
\end{tabular}
\end{center}
The margin without DG was only +4\,ms, so the CTI turns negative at about 4\,\% penetration.

\sub{3.3 External fault at 684, conventional protection}
\begin{center}\small
\begin{tabular}{|c|c|c|c|c|c|}
\hline
\textbf{DG} & \textbf{$I_{F671\text{-}2}$ (A)} & \textbf{$I_{R2}$ (A)} & \textbf{$t_{MMT}$ F671-2 (s)} &
\textbf{$t_{fast}$ R2 (s)} & \textbf{CTI (ms)} \\ \hline
0\,\% & 2574 & 2711 & 0.470 & 0.067 & $+403$ \\ \hline
25\,\% & 2926 & 2636 & 0.323 & 0.069 & $+254$ \\ \hline
50\,\% & 3276 & 2557 & 0.237 & 0.072 & $+166$ \\ \hline
75\,\% & 3623 & 2511 & 0.184 & 0.073 & $+110$ \\ \hline
100\,\% & 3963 & 2543 & 0.148 & 0.072 & $+75$ \\ \hline
\end{tabular}
\end{center}
Same mechanism (the DG at 692 feeds the fault at 684 through F671-2 but not through R2). The CTI falls by
81\,\% but stays positive, because the margin without DG was large.

\begin{figure}[H]\centering
\includegraphics[width=0.95\textwidth]{pen_currents.png}
\par\smallskip{\small Fuse current (grid + DG), recloser current (grid only), DG current and resulting CTI against DG penetration.}
\end{figure}

\sub{3.4 The other effects of rising penetration}
\begin{itemize}[leftmargin=*,itemsep=3pt]
\item \textbf{Fault level rises}, most near the DG: 671/692 +64\,\%, 675 +59\,\%, 684 +55\,\%, 633 +32\,\%,
  632 +38\,\%. Least behind the transformer (634, +12\,\%) and on the single-phase laterals (+19--20\,\%).
\item \textbf{Reverse current through R2} for faults upstream of it grows: fault at 633, 66\,A at 0\,\% to
  1500\,A at 100\,\%. A conventional (non-directional) R2 starts to trip on it from about 37\,\% --- a trip for a
  fault outside its zone, which also disconnects the healthy part beyond 671 together with the DG.
\item \textbf{Load flow reverses.} The power through R2 falls from 2460\,kW towards 671 (0\,\%) to 755\,kW
  towards 632 (100\,\%); the current through R1 falls from 588 to 285\,A.
\item \textbf{Loss of sensitivity.} The weakest fault in R2's zone (LG through 3\,$\Omega$) falls from 879\,A to
  368\,A, below R2's 600\,A start from about 75\,\%: R2 no longer sees it.
\end{itemize}

\say{The fuse carries grid plus DG current while the recloser carries only the grid share; the fuse current therefore rises much more than the recloser current changes, the fuse curve is also steeper, so the fuse becomes faster far more quickly than the recloser and the CTI falls with every step of DG penetration.}

\sect{4. How the DSDR mitigates it}
\sub{4.1 Two actions that work together}
\begin{enumerate}[leftmargin=*,itemsep=3pt]
\item \textbf{A reverse setting group on R2.} For a fault at 633 the DG current flows backwards through R2. A
  conventional R2 is set for the large forward grid current and is slow or blind to this smaller current. The
  reverse group has a lower pickup (150/300\,A plugs, curve from 300\,A) and trips fast on it: at 100\,\% DG
  R2 reverse fast = 0.060\,s (conventional R2: 0.160\,s). R1 removes the grid share, R2 removes the DG share, so
  \emph{both} sources are cut before the fuse melts.
\item \textbf{The fuse revision.} The fuse is made one or two sizes larger (F633 250E $\rightarrow$ 400E), so its
  melting curve moves up and the margin over R1 is restored. This is allowed only because the dial ranges were
  exhausted (step 9 of the method). The revision alone is not enough: with revised fuses but a conventional R2
  only 31 of 39 cells are held; with the DSDR, 38.
\end{enumerate}

\sub{4.2 Internal fault at 633: conventional against DSDR}
\begin{center}\small
\begin{tabular}{|c|c|c|c|c|c|}
\hline
 & \multicolumn{2}{c|}{\textbf{CTI against R1 (ms)}} & \multicolumn{2}{c|}{\textbf{R2 fast trip (s)}} & \\
\textbf{DG} & \textbf{Conventional} & \textbf{DSDR} & \textbf{Conventional} & \textbf{DSDR reverse} &
\textbf{DSDR margin to last fast trip (ms)} \\ \hline
0\,\% & $+4$ & $+205$ & no trip & no trip & $+205$ \\ \hline
10\,\% & $-5$ & $+175$ & no trip & no trip & $+175$ \\ \hline
25\,\% & $-17$ & $+139$ & no trip & 0.518 & $-279$ \\ \hline
37\,\% & $-24$ & $+116$ & 1.109 & 0.231 & $-14$ \\ \hline
50\,\% & $-31$ & $+96$ & 0.551 & 0.140 & $+57$ \\ \hline
75\,\% & $-42$ & $+65$ & 0.250 & 0.080 & $+65$ \\ \hline
100\,\% & $-51$ & $+43$ & 0.160 & 0.060 & $+43$ \\ \hline
\end{tabular}
\end{center}
\begin{itemize}[leftmargin=*,itemsep=3pt]
\item \textbf{CTI against R1 stays positive at every level} with the DSDR (+205 $\rightarrow$ +43\,ms) instead of
  turning negative (+4 $\rightarrow$ -51\,ms). The DG still erodes it (by 162\,ms), but from a much larger start.
\item \textbf{Margin to the last fast trip} (fuse melting time minus the later of R1's and R2's fast trips --- the
  strict test, because the DG current keeps heating the fuse until R2 opens): positive at 0--10\,\% (the DG current
  is too small to matter) and from 50\,\% up. At 0--10\,\% the DG current through F633 (66--161\,A) is below the
  fuse's melting range, so the fuse survives even though R2 does not trip.
\item \textbf{The weak spot at 25--37\,\%.} The reverse group was designed for 100\,\% DG. At low penetration the DG
  current (416--610\,A) is only just above its 300\,A start, so the reverse fast trip is slow (0.518 and 0.231\,s)
  and the margin is negative ($-279$ and $-14$\,ms). The conventional R2 is worse there: it does not trip at 25\,\%
  and trips only after 1.109\,s at 37\,\% ($-1033$\,ms). The remedy is adaptive: a reverse group selected for the
  actual DG output --- listed as future work.
\end{itemize}


\begin{figure}[H]\centering
\includegraphics[width=\textwidth]{tcc_dsdr.png}
\par\smallskip{\small TCC of the fault at 633 with the DSDR protection. Left: 100\,\% DG. Right: 25\,\% DG. Grey: the old
F633 250E, for comparison.}
\end{figure}

How to read it --- the two actions of the DSDR are both visible:
\begin{itemize}[leftmargin=*,itemsep=2pt]
\item \textbf{Fuse revision = the green curve moved up and right} (grey 250E $\rightarrow$ green 400E). At the same fuse
  current the melting time is longer: at 100\,\% DG 0.149\,s instead of 0.055\,s. The fuse square is now
  \emph{above} the R1 circle again: CTI against R1 = +43\,ms.
\item \textbf{Reverse group = the solid orange curve.} R2 carries the DG share (1500\,A in reverse at 100\,\%). On the
  reverse curve it trips in 0.060\,s; on the conventional forward curve (dashed orange) it would take 0.160\,s, longer
  than the fuse's 0.149\,s. So R1 removes the grid share at 0.106\,s and R2 the DG share at 0.060\,s --- both before
  the fuse melts: the margin to the last fast trip is +43\,ms.
\item \textbf{25\,\% DG (right):} the fuse and R1 are still fine (+140\,ms), but the DG share is only 416\,A, just above
  the start of the reverse curve (300\,A), where the curve is steep and slow: R2 trips at about 0.52\,s, after the
  fuse's 0.24\,s. This is the weak spot of a reverse group designed for 100\,\% DG; the conventional R2 does not trip
  at all.
\end{itemize}

\begin{figure}[H]\centering
\includegraphics[width=\textwidth]{CTI_conventional_vs_DSDR.png}
\par\smallskip{\small Left: CTI at 633 against R1. Middle: margin to the last fast trip at 633 (R1 and R2). Right: CTI
for the fault at 684 --- identical for both schemes.}
\end{figure}

\sub{4.3 External fault at 684: the DSDR does not help}
The CTI at 671 is identical in both schemes (+403 $\rightarrow$ +75\,ms). For a fault downstream of R2 the current
through R2 is forward, so the forward group is used, which is the same in both schemes, and F671-2 is not
revised. The DG at 692 feeds this fault directly, with no recloser in its path, so no setting of R2 can remove the
DG share. This is a limit of the DSDR concept itself; it is also why the time-sequence check shows ``DG keeps
feeding'' for all 21 cells below R2.

\sub{4.4 The same effect in the full coordination study (DG 4.05\,MVA)}
\begin{center}\small
\begin{tabular}{|l|c|}
\hline
\textbf{Protection} & \textbf{Cells held (of 39)} \\ \hline
No DG, design fuses & 39 \\ \hline
DG, conventional R2, design fuses & 24 \\ \hline
DG, DSDR, design fuses & 25 \\ \hline
DG, conventional R2, revised fuses & 31 \\ \hline
DG, DSDR, revised fuses & \textbf{38} \\ \hline
\end{tabular}
\end{center}
Example (three-phase fault near 632, R2 carries 1777\,A in reverse): single setting, R2 fast 0.121\,s and F633
melts at 0.100\,s --- lost; dual setting, R2 reverse fast 0.052\,s --- held.

\say{The DSDR gives R2 a reverse group that cuts the DG's share of the fault current quickly, and the fuse revision
restores the fuse's head-start over R1; together they keep the CTI positive for faults between the grid and the
DG, but they cannot help faults downstream of R2, where the DG feeds the fault directly.}

\sect{5. Likely questions}
\textbf{Why does the CTI decrease and not increase?} Because the fuse sees grid + DG and the recloser only grid; the
fuse becomes relatively faster. If the recloser carried the larger current (fault upstream of the fuse's source
side), the opposite would happen, but in this topology the fuse is always the device nearer the fault.

\textbf{Does the DSDR stop the CTI from falling?} No. It keeps it positive. The DG still erodes the margin
(633: $-162$\,ms from 0 to 100\,\%), but the DSDR and the fuse revision start from a much larger margin and the
reverse group removes the DG current.

\textbf{Why is the DSDR worse than conventional at 25\,\% in the margin column?} It is not worse in practice: the
conventional R2 never trips there, so the margin column ignores it, while the slow reverse trip of the DSDR (0.518\,s)
is counted. The column is a strict, conservative measure. The real cure is a reverse group adapted to the DG output.

\textbf{What would you do for faults below R2?} The DG must be disconnected or a recloser/protection placed at the DG
connection, or the fuses below R2 sized for grid + DG current; the DSDR alone cannot solve it.
\end{document}
