% =====================================================================================================
%  Project report - DSDR recloser-fuse coordination, IEEE 13-node feeder, DIgSILENT PowerFactory
%  Generated by make_report_latex.py from report_template.tex: edit the TEMPLATE, not main.tex,
%  if you want the tables to stay linked to the results.  Compile with pdfLaTeX, twice.
% =====================================================================================================
\documentclass[12pt,letterpaper]{article}

\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{mathptmx}                       % Times, as in the reference report
\usepackage[left=1.2in,right=1in,top=1in,bottom=1in]{geometry}
\usepackage{setspace}
\usepackage{amsmath,amssymb}
\usepackage{graphicx}
\usepackage{booktabs,array,tabularx,longtable,multirow}
\usepackage[table]{xcolor}
\usepackage{float}
\usepackage{enumitem}
\usepackage{titlesec}
\usepackage[font=small,labelfont=bf,labelsep=colon]{caption}
\usepackage[hidelinks]{hyperref}

\graphicspath{{figures/}{./}}
% a picture that has not been uploaded gives a framed note instead of stopping the compilation
\let\OrigIncludegraphics\includegraphics
\renewcommand{\includegraphics}[2][]{%
  \IfFileExists{#2}{\OrigIncludegraphics[#1]{#2}}{%
  \IfFileExists{figures/#2}{\OrigIncludegraphics[#1]{figures/#2}}{%
  \IfFileExists{report_pictures.pdf}{\OrigIncludegraphics[#1,page=\csname pic@#2\endcsname]{report_pictures.pdf}}{%
  \fbox{\parbox{0.6\linewidth}{\centering\small picture \texttt{\detokenize{#2}} not uploaded yet}}}}}}
% page of each picture in report_pictures.pdf (all pictures in one file)
\expandafter\def\csname pic@case05.png\endcsname{1}
\expandafter\def\csname pic@case07.png\endcsname{2}
\expandafter\def\csname pic@cd_sequence.png\endcsname{3}
\expandafter\def\csname pic@cd_summary.png\endcsname{4}
\expandafter\def\csname pic@fig01.png\endcsname{5}
\expandafter\def\csname pic@fig03.png\endcsname{6}
\expandafter\def\csname pic@fig08.png\endcsname{7}
\expandafter\def\csname pic@fig09.png\endcsname{8}
\expandafter\def\csname pic@fig10.png\endcsname{9}
\expandafter\def\csname pic@fig11.png\endcsname{10}
\expandafter\def\csname pic@fig12.png\endcsname{11}
\expandafter\def\csname pic@fig13.png\endcsname{12}
\expandafter\def\csname pic@fig14.png\endcsname{13}
\expandafter\def\csname pic@fig15.png\endcsname{14}
\expandafter\def\csname pic@fig16.png\endcsname{15}
\expandafter\def\csname pic@fig17.png\endcsname{16}
\expandafter\def\csname pic@flowchart.png\endcsname{17}
\expandafter\def\csname pic@pen_currents.png\endcsname{18}
\expandafter\def\csname pic@pen_ring.png\endcsname{19}
\expandafter\def\csname pic@pen_ring_vs_paper.png\endcsname{20}
\expandafter\def\csname pic@pen_tcc.png\endcsname{21}
\expandafter\def\csname pic@pen_tcc633.png\endcsname{22}
\expandafter\def\csname pic@sld.png\endcsname{23}
\expandafter\def\csname pic@tu_logo.png\endcsname{24}
\onehalfspacing
\setlength{\parindent}{0pt}
\setlength{\parskip}{8pt}
\tolerance=1000
\emergencystretch=3em
\hbadness=5000
\setlist{itemsep=2pt,topsep=2pt}
\renewcommand{\arraystretch}{1.15}

% ---- headings: "CHAPTER ONE: INTRODUCTION", then 1.1, 1.1.1 -------------------------------------------
\newcounter{chap}
\makeatletter\@addtoreset{subsection}{chap}\makeatother
\renewcommand{\thesubsection}{\arabic{chap}.\arabic{subsection}}
\renewcommand{\thesubsubsection}{\thesubsection.\arabic{subsubsection}}
\titleformat{\section}[block]{\normalfont\bfseries\Large\centering}{}{0pt}{}
\titlespacing*{\section}{0pt}{0pt}{14pt}
\titleformat{\subsection}{\normalfont\bfseries\large}{\thesubsection}{0.6em}{}
\titlespacing*{\subsection}{0pt}{12pt}{4pt}
\titleformat{\subsubsection}{\normalfont\bfseries\normalsize}{\thesubsubsection}{0.6em}{}
\titlespacing*{\subsubsection}{0pt}{8pt}{2pt}
\setcounter{secnumdepth}{3}
\setcounter{tocdepth}{3}

% \chapterhead{ONE}{INTRODUCTION}
\newcommand{\chapterhead}[2]{\clearpage\refstepcounter{chap}\phantomsection
  \section*{CHAPTER #1: #2}\addcontentsline{toc}{section}{CHAPTER #1: #2}}
% \fronthead{ABSTRACT}  /  \appendixhead{A}{TITLE}
\newcommand{\fronthead}[1]{\clearpage\phantomsection\section*{#1}\addcontentsline{toc}{section}{#1}}
\newcommand{\appendixhead}[2]{\clearpage\phantomsection
  \section*{APPENDIX #1: #2}\addcontentsline{toc}{section}{APPENDIX #1: #2}}

\renewcommand{\contentsname}{TABLE OF CONTENTS}
\renewcommand{\listfigurename}{LIST OF FIGURES}
\renewcommand{\listtablename}{LIST OF TABLES}
\renewcommand{\refname}{REFERENCES}

% ---- table helpers ---------------------------------------------------------------------------------
\definecolor{okc}{HTML}{DFF3DF}
\definecolor{noc}{HTML}{FBE0E0}
\definecolor{headc}{HTML}{E6ECF5}
\newcommand{\ok}{\cellcolor{okc}$\checkmark$}
\newcommand{\no}{\cellcolor{noc}$\times$}
\newcommand{\hd}{\rowcolor{headc}}
\newcolumntype{L}{>{\raggedright\arraybackslash}X}
\newcommand{\ohm}{\,\ensuremath{\Omega}}
\newcommand{\PF}{PowerFactory}

\begin{document}

% =====================================================================================================
%  TITLE PAGE
% =====================================================================================================
\begin{titlepage}
\centering
{\large\bfseries TRIBHUVAN UNIVERSITY\par}
{\bfseries INSTITUTE OF ENGINEERING\par}
{\bfseries PULCHOWK CAMPUS\par}
\vspace{1.0cm}
\includegraphics[width=3.4cm]{tu_logo.png}\par
\vspace{1.2cm}
{\bfseries PROJECT REPORT\par}
{\itshape on\par}
\vspace{0.4cm}
{\large\bfseries An Adaptive Overcurrent Protection Scheme for\\
Dual-Setting Directional Recloser and Fuse\\
Coordination in Unbalanced Distribution\\
Networks With Distributed Generation\par}
\vspace{1.0cm}
{\bfseries Submitted by\par}
{\bfseries Jhala Nath Kafle\par}
Roll No. 081MSPSE009\par
\vspace{1.4cm}
{\small\itshape A report submitted in partial fulfillment of the requirements for the 3rd semester project of the
Master's Degree in Power System Engineering\par}
\vfill
Department of Electrical Engineering\par
October 2026\par
\end{titlepage}
\pagenumbering{roman}                       % front matter: i, ii, iii, ...
\setcounter{page}{1}

% =====================================================================================================
\fronthead{ABSTRACT}
The recloser--fuse coordination of distribution networks with distributed generation (DG) can be lost when
conventional overcurrent protection is used, because the DG changes the magnitude and the direction of the
fault current seen by the protective devices. This project studies a protection coordination strategy based
on a dual-setting directional recloser (DSDR) for the fuse-saving scheme of an unbalanced distribution
network. The mid-line recloser is given independent forward and reverse settings, so that it coordinates with
the lateral fuses for faults on both sides of it. The strategy is implemented on the IEEE 13-node test feeder
in DIgSILENT \PF{} with a synchronous DG, the characteristics of commercial recloser relays and fuses,
unbalanced load-flow and short-circuit studies, and an electromagnetic-transient simulation of the reclosing
sequence. The results show that the DG makes the fuses operate before the fast operation of a conventional
recloser, increasingly so as the DG penetration rises, and that the dual-setting directional recloser,
together with a revision of the fuse sizes, restores the fuse-saving coordination in the zone between the grid
and the DG. They also show the limits of the strategy: the dial range of the recloser and the DG infeed to
faults beyond the recloser.

\textbf{Keywords:} distributed generation, dual-setting directional recloser, fuse saving, recloser--fuse
coordination, IEEE 13-node feeder, DIgSILENT \PF.

% =====================================================================================================
\clearpage
\begin{spacing}{1.1}
\tableofcontents
\clearpage
\phantomsection\addcontentsline{toc}{section}{LIST OF FIGURES}
\listoffigures
\clearpage
\phantomsection\addcontentsline{toc}{section}{LIST OF TABLES}
\listoftables
\end{spacing}

% =====================================================================================================
\fronthead{LIST OF ABBREVIATIONS}
\begin{center}
\begin{tabular}{|l|l|}
\hline
\textbf{Abbreviation} & \textbf{Meaning} \\ \hline
CT & Current Transformer \\ \hline
CTI & Coordination Time Interval \\ \hline
DG & Distributed Generation \\ \hline
DSDR & Dual-Setting Directional Recloser \\ \hline
EMT & Electromagnetic Transient (simulation) \\ \hline
LG & Line-to-Ground fault \\ \hline
LL & Line-to-Line fault \\ \hline
LLG & Line-to-Line-to-Ground fault \\ \hline
LLL & Three-Phase fault \\ \hline
MMT & Minimum Melting Time \\ \hline
OLF & Overload Factor \\ \hline
PD & Protection Device \\ \hline
PF & DIgSILENT PowerFactory \\ \hline
R1 & Feeder-Head Recloser \\ \hline
R2 & Mid-Line Recloser (the DSDR) \\ \hline
RMS & Root Mean Square \\ \hline
SBDG & Synchronous-Based Distributed Generator \\ \hline
TCC & Time-Current Characteristic \\ \hline
TCT & Total Clearing Time \\ \hline
TDS & Time Dial Setting \\ \hline
TMS & Time Multiplier Setting \\ \hline
\end{tabular}
\end{center}

\fronthead{LIST OF SYMBOLS}
\begin{center}
\begin{tabular}{|l|l|}
\hline
\textbf{Symbol} & \textbf{Description} \\ \hline
$I_f$ & Fault current seen by a protection device \\ \hline
$I_p$ & Pickup current of a recloser \\ \hline
$I_s$ & Plug (current) setting of the CDG relay \\ \hline
$I_{nom}$ & Rated (load) current \\ \hline
$M$ & Multiple of pickup, $I_f/I_p$ \\ \hline
$TDS$, $TMS$ & Time-dial / time-multiplier setting \\ \hline
$t_F$, $t_D$ & Fast and delayed operating time of a recloser \\ \hline
$t_{MMT}$, $t_{TCT}$ & Minimum-melting and total-clearing time of a fuse \\ \hline
$A$, $B$, $n$ & Constants of the inverse-time curve \\ \hline
$a_i$, $b_i$ & Coefficients of the fuse characteristic \\ \hline
$k$, $l$, $m$ & Index of the recloser, of a downstream and of an upstream fault location \\ \hline
$z$, $i$ & Number of series fuses in the fault path; position of a fuse in it \\ \hline
$Z_f$ & Fault impedance \\ \hline
$X_d$, $X'_d$, $X''_d$ & Direct-axis synchronous, transient and subtransient reactance \\ \hline
$X_q$, $X'_q$, $X''_q$ & Quadrature-axis reactances \\ \hline
$R_a$ & Armature resistance \\ \hline
\end{tabular}
\end{center}

% =====================================================================================================
\clearpage
\pagenumbering{arabic}                      % page 1 = Introduction
\chapterhead{ONE}{INTRODUCTION}

\subsection{Background}
Overcurrent protection of radial distribution networks is traditionally coordinated on the assumption that
the fault current flows from the substation towards the loads. A recloser upstream of a fuse first operates on
a fast characteristic, to clear a temporary fault before the fuse melts, and then on a delayed
characteristic, to let the fuse clear a permanent fault. This \emph{fuse-saving} arrangement only works while
the fuse curve lies between the two recloser curves over the whole range of fault currents.

Distributed generation changes this. A DG downstream of a recloser feeds current towards a fault upstream of
it, so the recloser carries current in the reverse direction, and a fuse between the two sources carries the
sum of both contributions while each recloser carries only one. The current seen by a protection device then
depends on the fault location, the topology and the DG, and a single fixed setting is no longer suitable for
both directions.

The dual-setting directional recloser (DSDR) addresses this by giving the mid-line recloser separate pickup
and time-dial settings for the forward and for the reverse direction. This project implements the DSDR method
of~\cite{yousaf2022} on the IEEE 13-node feeder in DIgSILENT \PF{} and evaluates it.

\subsection{Problem Statement}
The problem addressed is the loss of recloser--fuse coordination caused by the change of fault-current
magnitude and direction when a DG is connected. A conventional scheme that is coordinated without DG may lose
the fuse-saving property in the zone between the grid and the DG. The project investigates whether the DSDR
method restores the coordination in an independently built model that uses the real characteristics of
the protection devices.

\subsection{Objectives}
\subsubsection{General Objective}
To build and validate a DIgSILENT \PF{} implementation of the DSDR protection-coordination method on the IEEE
13-node test feeder, with and without distributed generation.

\subsubsection{Specific Objectives}
\begin{enumerate}
\item Build and verify the IEEE 13-node feeder with its recloser and fuse protection.
\item Perform unbalanced load-flow and short-circuit studies for all fault types and phase combinations.
\item Calculate the recloser pickup currents, time dials and the fuse coefficients with the method's equations.
\item Establish the conventional recloser--fuse coordination without DG.
\item Connect the 4.05\,MVA synchronous DG at node 692 and quantify the change of the fault currents and of
      their direction at the reclosers.
\item Classify the coordination with DG for a conventional recloser R2.
\item Design the forward and reverse settings of R2 as a DSDR and classify the coordination again
      and determine the operating times.
\item Verify the reclosing sequence in the time domain.
\item Study how the coordination degrades as the DG penetration rises from 0 to 100\,\%.
\end{enumerate}

\subsection{Scope of the Study}
The study covers the IEEE 13-node feeder: unbalanced load flow, LG, LL, LLG and LLL faults at twelve fault
locations, pickup and time-dial calculation, fuse coordination, the DSDR forward and reverse settings, the
coordination classification with and without the DSDR, and one EMT simulation. The IEEE 34-node feeder
is outside the completed work.

\subsection{Significance of the Study}
The study gives a reproducible implementation of a protection-coordination method for feeders with DG in a
tool that utilities use. It shows what the method achieves when the real relay dials and fuse sizes are
respected, and it separates the contribution of the dual setting from the contribution of the fuse revision.

\subsection{Limitations of the Study}
\begin{itemize}
\item The method leaves the settings of R2, the fuse sizes, the source impedance and the fault type of each
      operating-time case open. These were chosen; every choice and its basis is listed in
      Section~\ref{sec:assumptions}.
\item The library model of the CDG34 relay is not directional. The two setting groups are modelled as
      separate relay units and the direction is assigned from the fault location.
\item Coordination is judged with a zero-margin criterion (the fuse must not start to melt before the fast
      trip). Section~\ref{sec:margin} shows how the result changes with a breaker time and a fuse margin.
\item The DG penetration study (Section~\ref{sec:pen}) uses one DG location (692) and keeps the protection
      of the design without DG at every level.
\item The IEEE 34-node feeder has not been modelled.
\end{itemize}

\subsection{Organization of the Report}
Chapter One introduces the problem and the objectives. Chapter Two reviews the literature on the protection concepts and the
method followed. Chapter Three gives the method and its equations. Chapter Four describes the \PF{} model,
the DG, the protection devices and the simulation cases. Chapter Five presents the results. Chapter Six
discusses the findings and their limits. Chapter Seven gives the conclusions and the future work. The
comparison with the reference paper is in Appendix~E.

% =====================================================================================================
\chapterhead{TWO}{LITERATURE REVIEW}

\subsection{Overview of Overcurrent Protection}
An overcurrent device operates when the current exceeds its pickup. With an inverse-time characteristic the
operating time falls as the multiple of pickup rises, so a device close to the fault clears it quickly while
upstream devices act later as backup~\cite{benmouyal1999}.

\subsection{Distribution Network Protection}
Distribution feeders combine reclosers and fuses. A recloser distinguishes temporary from permanent faults by
its fast and delayed operations; a fuse isolates a permanent fault on a lateral.

\subsection{Overcurrent Relays}
The pickup setting fixes the current above which the inverse-time characteristic is active. The time dial
scales the operating time without changing the shape of the curve. Real relays offer discrete taps and a
limited dial range, which is decisive in this study.

\subsection{Directional Overcurrent Relays}
A directional element compares the current with a polarising voltage and so distinguishes the direction of
the fault. It becomes necessary when a DG makes the fault current flow from the feeder towards the
substation.

\subsection{Fuse--Recloser Coordination}
For fuse saving the fast recloser curve must lie below the minimum-melting curve of the fuse, and the delayed
curve above its total-clearing curve. Fuses in series are coordinated with the 75\,\% rule: the downstream
fuse must clear within 75\,\% of the melting time of the upstream fuse. Figure~
ef{fig:f1} shows the
principle with the curves of the model.

\begin{figure}[H]
\centering
\includegraphics[width=0.72\textwidth]{fig01.png}
\caption{Conventional recloser--fuse coordination: fast and delayed curve of R1 around the band of fuse F646.
Coordination holds between the two crossing currents.}
\label{fig:f1}
\end{figure}

\subsection{Impact of Distributed Generation on Protection Coordination}
A DG raises the current through the fuses and can reverse the current through a recloser. The recloser and
the fuse then no longer carry the same current, and a setting that was coordinated without DG may let the fuse
melt before the fast trip~\cite{naiem2012}.

\subsection{Adaptive Protection}
Adaptive protection changes the settings with the state of the network. In the DSDR the device holds two
setting groups and selects one from the direction of the fault current, so no communication is needed.

\subsection{Protection of Unbalanced Distribution Networks}
The IEEE 13-node feeder~\cite{kersting1991} has single-phase, two-phase and three-phase sections and
unbalanced loads. The calculations must therefore keep the phases that really exist at each node and be made
per phase.

\subsection{Review of Related Research}
A classification technique for recloser--fuse coordination with DG decides for each fault whether the
coordination exists~\cite{naiem2012}. A benchmark overcurrent protection scheme for the IEEE 13-node feeder,
with device types and fuse sizes, is given in~\cite{yousaf2020}; the present work takes from it the fuse sizes
that the reference method does not show. The short-circuit currents of the IEEE test feeders are published
in~\cite{kersting2012} and are used here to validate the fault levels. The time--current characteristics of
the recloser relays are those of the manufacturers' instruction manuals~\cite{gemultilin}.

\subsection{Method Followed in this Study}
The study follows the adaptive overcurrent protection scheme with a dual-setting directional recloser
of~\cite{yousaf2022}. The project uses its equations for the forward and reverse operating times, the pickup currents, the fuse characteristic and coefficients, the series-fuse rule and the setting
constraints, and its flowchart for the design sequence.

\subsection{Research Gap}
The reference method reports that the DSDR restores coordination in every case, but it does not publish the settings of
the DSDR, and its figures use fuse curves that differ from its own fuse equation. The gap addressed here is
an independent implementation in \PF{} that uses the real dial ranges and fuse sizes, shows which part of the
improvement comes from the dual setting, and states where the method reaches the limits of the devices.

\subsection{Summary of Literature Review}
The literature establishes that a DG creates bidirectional fault currents and degrades conventional
coordination, and the DSDR is a structured way to assign independent forward and reverse settings. The
project adopts the method and validates it stage by stage, starting from the feeder without DG.

% =====================================================================================================
\chapterhead{THREE}{METHODOLOGY}

\subsection{Research Methodology}
The work follows the flowchart of the reference method~\cite{yousaf2022}, shown in Figure~\ref{fig:flow} as it is implemented.
It has three stages: (A) the conventional scheme without DG, (B) the same settings with the DG connected,
and (C) R2 as a dual-setting directional recloser with the fuse revision of the method.

\begin{figure}[H]
\centering
\includegraphics[width=0.78\textwidth]{flowchart.png}
\caption{Flowchart of the method as implemented.}
\label{fig:flow}
\end{figure}

\subsection{Model Setup in DIgSILENT \PF}
The study is carried out in DIgSILENT \PF{} 2021~SP2~\cite{pf2021}. The feeder is the
IEEE 13-node model of the DIgSILENT example library; its lines, loads and regulator taps were checked against
the IEEE data. The study case that includes the 115/4.16\,kV, 5\,MVA substation transformer is used, because
it reproduces the IEEE short-circuit benchmark~\cite{kersting2012}.


\subsection{Load Flow Analysis}
The load flow is the unbalanced three-phase AC load flow of \PF. It gives the rated current of every
protected branch (largest phase), the bus voltages per phase, and the current and its direction at the two
reclosers with and without the DG.

\subsection{Recloser Pickup Current}
The method uses an overload factor of 1.25~\cite{yousaf2022}. The pickup is 1.25 times the rated current of the protected
branch, eq.~\eqref{eq:ipfw}, and is then set on the nearest available tap of the relay.

\subsection{Short-Circuit Analysis}
Short circuits are calculated with the \emph{complete method} of \PF, which starts from the pre-fault load
flow. LG, LL, LLG and LLL faults are applied at every node for every phase combination that exists there,
with the DG out and in. The maximum fault current of a branch is a bolted fault at its nearest node; the
minimum is an LG fault through 3\ohm{} at its farthest node~\cite{yousaf2022}. The current through R1, R2,
every fuse and every branch of Table~II is stored for each fault.

\subsection{Mathematical Formulation of the DSDR}
The equations below are those of the reference method~\cite{yousaf2022}.

\subsubsection{Forward Fast and Delayed Operating Time}
\begin{equation}
t^{fw}_{k,l,F} = TDS^{fw}_{k,F}\left[\frac{A^{fw}_{k}}{\left(I_{f,l}/I^{fw}_{p,k}\right)^{n^{fw}_{k}}-1}+B^{fw}_{k}\right]
\label{eq:tf}
\end{equation}
\begin{equation}
t^{fw}_{k,l,D} = TDS^{fw}_{k,D}\left[\frac{A^{fw}_{k}}{\left(I_{f,l}/I^{fw}_{p,k}\right)^{n^{fw}_{k}}-1}+B^{fw}_{k}\right]
\label{eq:td}
\end{equation}
The fast and the delayed operation of recloser $k$ for a fault at location $l$ use the same curve with two
time dials. $I_{f,l}$ is the fault current through the recloser and $I_p$ its pickup.

\subsubsection{Forward Pickup Current and Constraints}
\begin{equation}
I^{fw}_{p,k} = OLF \times I^{fw}_{nom,k}
\label{eq:ipfw}
\end{equation}
\begin{equation}
TDS_{k,min} < TDS^{fw}_{k,F},\; TDS^{fw}_{k,D} < TDS_{k,max}
\label{eq:tdslim}
\end{equation}
\begin{equation}
I_{p,k,min} < I^{fw}_{p,k} < I_{p,k,max}
\label{eq:iplim}
\end{equation}
The pickup lies above the load current and below the minimum fault current of the zone; the dials must stay
inside the range of the device.

\subsubsection{Fuse Characteristic and Coefficient}
\begin{equation}
\log t_{fuse,i} = a_i \log I_{f,i} + b_i
\label{eq:fuse}
\end{equation}
\begin{equation}
b_i = \log\!\left[\frac{t^{fw}_{k,F}+t^{fw}_{k,D}}{2}\right] - a_i \log I_{f,i}
\label{eq:bi}
\end{equation}
with $a_i=-1.8$. Equation~\eqref{eq:bi} places a single fuse midway between the fast and the delayed time at
the calibration current.

\subsubsection{Series Fuses}
\begin{equation}
t_{TCT,\,i} \le 0.75\; t_{MMT,\,i+1}
\label{eq:75}
\end{equation}
\begin{equation}
b_i = \log\!\left[t^{fw}_{k,F}+\frac{i\left(t^{fw}_{k,D}-t^{fw}_{k,F}\right)}{z+1}\right] - a_i \log I_{f,i}
\label{eq:biseries}
\end{equation}
where $z$ is the number of series fuses in the fault path and $i=1$ is the fuse closest to the fault.
Equation~\eqref{eq:biseries} divides the window between the two recloser times among the series fuses.

\subsubsection{Reverse Operating Times, Pickup and Constraints}
\begin{equation}
t^{rv}_{k,m,F} = TDS^{rv}_{k,F}\left[\frac{A^{rv}_{k}}{\left(I_{f,m}/I^{rv}_{p,k}\right)^{n^{rv}_{k}}-1}+B^{rv}_{k}\right]
\label{eq:trf}
\end{equation}
\begin{equation}
t^{rv}_{k,m,D} = TDS^{rv}_{k,D}\left[\frac{A^{rv}_{k}}{\left(I_{f,m}/I^{rv}_{p,k}\right)^{n^{rv}_{k}}-1}+B^{rv}_{k}\right]
\label{eq:trd}
\end{equation}
\begin{equation}
I^{rv}_{p,k} = OLF \times I^{rv}_{nom,k}
\label{eq:iprv}
\end{equation}
\begin{equation}
TDS_{k,min} < TDS^{rv}_{k,F},\; TDS^{rv}_{k,D} < TDS_{k,max}
\end{equation}
\begin{equation}
I_{p,k,min} < I^{rv}_{p,k} < I_{p,k,max}
\end{equation}
Here $m$ is a fault location upstream of the recloser. The reverse current is the contribution of the DG, and
the reverse pickup is based on the reverse load current that flows when the DG exports towards the
substation.

\subsection{Device Characteristics Used in the Model}
\label{sec:curves}
The model uses the time--current curves of the \PF{} library types of the protection devices.

\subsubsection{R1: GE IAC77B801A}
The operating time of R1 follows the GE IAC extremely inverse characteristic. The manufacturer gives it as
$t = M_{TDS}\,[A + B/(M-C) + D/(M-C)^2 + E/(M-C)^3]$ with $A = 0.004$, $B = 0.638$, $C = 0.620$, $D = 1.787$
and $E = 0.246$~\cite{gemultilin}. With the constants of the \PF{} library type (the same values to four
digits) the curve is
\begin{equation}
t = TDS\left[0.004+\frac{0.6379}{M-0.62}+\frac{1.7872}{(M-0.62)^2}+\frac{0.2461}{(M-0.62)^3}\right],
\qquad M=\frac{I_f}{I_p},
\label{eq:iac}
\end{equation}
valid from $M=1.5$ to $M=40$. For 4219\,A, for example, it gives 0.096\,s (fast, TDS 0.5) and 1.926\,s
(delayed, TDS 10).

\subsubsection{R2: GE/Alstom CDG34}
The CDG extremely inverse characteristic is a manufacturer's table of time against $M=I_f/I_s$ for time
multipliers from 0.1 to 1.0. It starts at twice the plug setting and is interpolated on log-log axes:
\begin{equation}
t = t_1\left(\frac{t_2}{t_1}\right)^{f},\qquad f=\frac{\ln(M/M_1)}{\ln(M_2/M_1)} .
\label{eq:cdg}
\end{equation}
The table is not defined below a multiplier of 0.1, so 0.1 is the fastest setting of this relay.

\subsubsection{Fuses}
The fuses are Gould-Shawmut A055C (5.5\,kV, E-rated) with their minimum-melting and total-clearing curves.
The fuse times are read from these curves at the current through the fuse with the same interpolation as
eq.~\eqref{eq:cdg}. The straight line of eq.~\eqref{eq:fuse} is used only to compute the coefficients of
Table~III.

\subsection{Coordination Criteria}
A fault cell is classified as \emph{coordination exists} when all of the following hold:
\begin{equation}
t_{MMT}(I_{fuse}) > t_F \quad\text{for every recloser that feeds the fault through the fuse,}
\label{eq:crit1}
\end{equation}
\begin{equation}
t_{TCT}(I_{fuse}) < t_D \quad\text{for the same reclosers,}
\label{eq:crit2}
\end{equation}
together with the 75\,\% rule of eq.~\eqref{eq:75} for series fuses and a margin of at least 10~cycles
between the delayed curves of R2 and R1. A cell (node and fault type) is held only if every phase
combination of that fault type is held. The fuse and each recloser are evaluated at their own currents,
because with DG they differ.

\subsection{Design Procedure}
The steps of Figure~\ref{fig:flow} are applied as follows.
\begin{enumerate}
\item Load flow without DG: rated currents (Table~II) and pickups, eq.~\eqref{eq:ipfw}.
\item Short-circuit study: minimum and maximum fault currents (Table~II).
\item Recloser dials: R1 at TDS 0.5 (fast) and 10 (delayed); R2 fast at the lowest dial, R2 delayed at the highest dial that
      stays 10~cycles below R1.
\item Fuse coefficients, eqs.~\eqref{eq:bi} and \eqref{eq:biseries} (Table~III), and check of the installed fuses.
\item Classification without DG; fuse revision until every cell is held.
\item DG connected, settings unchanged: classification (Fig.~14).
\item Reverse pickup of R2, eq.~\eqref{eq:iprv}, and reverse dials.
\item Revision of the dials (step~8 of the method) and of the fuse sizes (step~9) until the cells are held.
\item Classification with the DSDR (Fig.~17) and operating times (Table~IV).
\item Verification: \PF's own relay and fuse models, and the EMT simulation.
\end{enumerate}

% =====================================================================================================
\chapterhead{FOUR}{SYSTEM MODELING AND SIMULATION SETUP}

\subsection{DIgSILENT \PF{} Environment}
The model is the project \emph{IEEE13 DSDR Fuse Coordination} in \PF{} 2021~SP2. Load flows use the
unbalanced AC method, short circuits the complete method, and the time-domain study the EMT simulation with a
step of 0.1\,ms. The relays and fuses are modelled with the \PF{} library types of the actual devices.

\subsection{IEEE 13-Node Feeder Model}
Figure~\ref{fig:sld} shows the feeder with its protection devices. The feeder has the
voltage regulator at the substation, overhead and cable sections, the 4.16/0.48\,kV transformer XFM-1, spot
and distributed loads, and two capacitors. The middle part of the distributed load on line 632--671 is placed
behind a short lateral (node DL) so that a fault there lies below its fuse.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{sld.png}
\caption{IEEE 13-node feeder with the reclosers R1 and R2, the fuses and the DG at node 692.}
\label{fig:sld}
\end{figure}

\subsection{Source and Feeder}
The source is an external grid at 115\,kV behind the 5\,MVA, 115/4.16\,kV substation transformer
($u_k = 8.06\,\%$). With this source the fault currents agree with the IEEE benchmark~\cite{kersting2012}
within about 2\,\% at every node. The alternative study case with a stiff 4.16\,kV source overstates the
fault levels by 20 to 65\,\% and is not used. The regulator taps are fixed at +10, +8 and +11.

\subsection{Distributed Generation Model}
The DG is a 4.05\,MVA, 0.69\,kV synchronous machine connected to node 692 through a 0.69/4.16\,kV
transformer with a leakage reactance of 0.15\,p.u. It is modelled with the standard synchronous-machine
model of \PF, round rotor, with the short-circuit data of Table~\ref{tab:dg} (values read back from the
model). In the load flow the machine delivers 3.24\,MW and controls its terminal voltage to 1.0\,p.u.

\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|c|}
\hline
\textbf{Parameter} & \textbf{Symbol} & \textbf{Value} & \textbf{Unit} \\ \hline
Leakage reactance & $X_l$ & 0.05 & pu \\ \hline
Stator resistance & $R_a$ & 0.0014 & pu \\ \hline
d-axis synchronous reactance & $X_d$ & 1.4 & pu \\ \hline
d-axis transient reactance & $X'_d$ & 0.231 & pu \\ \hline
d-axis subtransient reactance & $X''_d$ & 0.118 & pu \\ \hline
d-axis transient open-circuit time constant & $T'_{d0}$ & 5.5 & s \\ \hline
d-axis subtransient open-circuit time constant & $T''_{d0}$ & 0.05 & s \\ \hline
q-axis synchronous reactance & $X_q$ & 1.372 & pu \\ \hline
q-axis transient reactance & $X'_q$ & 0.8 & pu \\ \hline
q-axis subtransient reactance & $X''_q$ & 0.118 & pu \\ \hline
q-axis transient open-circuit time constant & $T'_{q0}$ & 1.25 & s \\ \hline
q-axis subtransient open-circuit time constant & $T''_{q0}$ & 0.19 & s \\ \hline
Mechanical starting time & $M = 2H$ & 1.5 & s \\ \hline
DG rating & $S_n$ & 4.05 & MVA \\ \hline
DG voltage & $U_n$ & 0.69 & kV \\ \hline
Step-up transformer, HV side & $U_{HV}$ & 4.16 & kV \\ \hline
Step-up transformer leakage reactance & $x_T$ & 0.15 & pu \\ \hline
\end{tabular}
\caption{Parameters of the synchronous DG in the \PF{} model.}
\label{tab:dg}
\end{table}

\subsection{Recloser Model}
R1 is at the feeder head (RG60--632). R2 is on line 632--671 at the 671 end; it is the DSDR, because with the
DG at 692 it carries forward current for faults at 671 and beyond and reverse current for faults towards 632.
Table~\ref{tab:settings} gives the settings. The forward and the reverse group of R2 are four relay units of
the CDG34 library type on two current transformers.

\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{|l|L|l|l|l|}
\hline
\textbf{Recloser} & \textbf{Relay, CT} & \textbf{$1.25\,I_{nom}$} & \textbf{Setting} & \textbf{Dial fast / delayed} \\ \hline
R1 forward & GE IAC77B801A, 900/5 & 734.6\,A & tap 4\,A = 720\,A & TDS 0.5 / 10 \\ \hline
R2 forward & CDG34, 1000/5 & 587.5\,A & plug 300\,A / 600\,A & TMS 0.1 / 1.0 \\ \hline
R2 reverse & CDG34, 500/5 & 315.3\,A & plug 150\,A / 300\,A & TMS 0.1 / 1.0 \\ \hline
\end{tabularx}
\caption{Recloser settings. For R2 the fast plug is half and the delayed plug equal to $1.25\,I_{nom}$, because
the CDG curve starts at twice the plug setting.}
\label{tab:settings}
\end{table}

\subsection{Fuse Model}
Table~\ref{tab:fuses} lists the fifteen fuses. The starting size is the size drawn in the figures of the
reference paper where a figure shows the fuse (the fuse bands were digitised and matched to the A055C
library curves within 2\,\%), otherwise the size of the benchmark scheme~\cite{yousaf2020}. The last two
columns are the sizes after the fuse revision of the method without DG and with the DSDR.

\begin{table}[H]
\centering\footnotesize
\begin{tabularx}{\textwidth}{|l|l|c|c|c|L|}
\hline
\textbf{Fuse} & \textbf{Location} & \textbf{Start} & \textbf{No DG} & \textbf{DSDR} & \textbf{Source of the starting size} \\ \hline
F632 & lateral 632--645, at 632 & 400E & 400E & \textbf{500E} & Ref.~\cite{yousaf2022}, Figs. 12, 15, 16 \\ \hline
F633 & lateral 632--633, at 632 & 250E & 250E & \textbf{400E} & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F634 & XFM-1, 0.48 kV side & gL-800A & gL-800A & gL-800A & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F645 & load at 645 & 250E & 250E & 250E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F646 & line 645--646, at 645 & 300E & 300E & \textbf{400E} & Ref.~\cite{yousaf2022}, Figs. 11, 15, 16 \\ \hline
F-DL & distributed-load lateral on 632--671 & 250E & 250E & \textbf{400E} & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F671 & load at 671 & 250E & 250E & 250E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F671-1 & 671--692 (switch), at 671 & 300E & 300E & \textbf{400E} & Ref.~\cite{yousaf2022}, Fig. 9 \\ \hline
F692 & load at 692 & 200E & 200E & 200E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F692-R & cable 692--675, at 692 & 250E & 200E & \textbf{250E} & Ref.~\cite{yousaf2022}, Fig. 9 \\ \hline
F675 & load at 675 & 200E & 200E & 200E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F671-2 & lateral 671--684, at 671 & 300E & 300E & 300E & Ref.~\cite{yousaf2022}, Fig. 8 \\ \hline
F684 & line 684--611, at 684 & 200E & 200E & 200E & Ref.~\cite{yousaf2022}, Fig. 8 \\ \hline
F611 & load at 611 & 125E & 125E & 125E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
F652 & cable 684--652, at 684 & 150E & 150E & 150E & Benchmark scheme~\cite{yousaf2020}, Table V \\ \hline
\end{tabularx}
\caption{Fuses and their sizes (A055C, E-rated). Bold: changed by the fuse revision with the DG.}
\label{tab:fuses}
\end{table}

\subsection{Fault Model}
Faults are applied at the nodes 632, 633, 634, 645, 646, DL, 671, 692, 675, 680, 684, 611 and 652. Only the
fault types that the phases of a node allow are applied, for example LL and LLG on phases b--c at 645 and
646, and LG only at 611 and 652. This gives 39 node/fault-type cells. Selected faults
through a fault impedance are added for the time--current figures.

\subsection{Measurement and Data Acquisition}
\label{sec:assumptions}
For every fault the phase currents through R1, R2 and each fuse are read from the short-circuit result. The
operating current of a device is its largest phase current. The forward direction is away from the grid; R2
sits at the 671 end of its line, where \PF{} counts the current positive into the line, so its values are
multiplied by $-1$. The following modelling choices were made:
\begin{itemize}
\item the source: the IEEE benchmark substation transformer, with the complete short-circuit method;
\item R1: tap 4\,A on a 900/5 current transformer, i.e.\ a pickup of 720\,A;
\item R2: all settings of Table~\ref{tab:settings}, derived from eqs.~\eqref{eq:ipfw} and \eqref{eq:iprv};
\item the operating-time cases of Table~IV: bolted LLL faults, LL at two-phase nodes, LG at single-phase nodes;
\item the EMT study: a reclosing dead time of 0.2\,s and a breaker time of three cycles.
\end{itemize}

\subsection{Simulation Cases}
\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{|l|l|L|L|}
\hline
\textbf{Case} & \textbf{DG} & \textbf{Faults} & \textbf{Purpose} \\ \hline
Load flow & out / in & -- & Rated currents, voltages, direction at R1 and R2 \\ \hline
Maximum faults & out / in & All nodes, LG/LL/LLG/LLL, all phase combinations, bolted & Classification, Tables II--IV \\ \hline
Minimum faults & out / in & LG through 3\ohm{} at all nodes & $I_{f,min}$, pickup check \\ \hline
Figure faults & in & Selected faults, bolted and through a fault impedance & Time--current figures \\ \hline
EMT & out / in & LL a--c at 684 through 0.2\ohm & Reclosing sequence (Fig.~10) \\ \hline
Penetration & 0--100\,\% & LLL at 633, LL at 684, all nodes & CTI, fault levels and pickups against DG size \\ \hline
\end{tabularx}
\caption{Simulation cases.}
\label{tab:cases}
\end{table}

% =====================================================================================================
\chapterhead{FIVE}{RESULTS OBTAINED}

\subsection{Load-Flow Results}
Table~\ref{tab:volt} gives the bus voltages with and without the DG. Without DG the lowest voltage is
0.971\,p.u. (phase c at 611). The DG raises the voltages of the loaded phases a and c at node 671 and beyond
by about 0.03 to 0.05\,p.u.

\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|c|c|c|c|}
\hline
 & \multicolumn{3}{c|}{\textbf{Without DG (p.u.)}} & \multicolumn{3}{c|}{\textbf{With DG (p.u.)}} \\
\textbf{Bus} & \textbf{A} & \textbf{B} & \textbf{C} & \textbf{A} & \textbf{B} & \textbf{C} \\ \hline
650 & 0.9981 & 1.0170 & 0.9979 & 1.0084 & 1.0200 & 1.0057 \\ \hline
RG60 & 1.0605 & 1.0679 & 1.0665 & 1.0715 & 1.0710 & 1.0748 \\ \hline
632 & 1.0187 & 1.0616 & 1.0142 & 1.0482 & 1.0640 & 1.0361 \\ \hline
633 & 1.0158 & 1.0588 & 1.0124 & 1.0454 & 1.0611 & 1.0344 \\ \hline
634 & 0.9918 & 1.0406 & 0.9936 & 1.0221 & 1.0430 & 1.0161 \\ \hline
645 & -- & 1.0540 & 1.0106 & -- & 1.0563 & 1.0325 \\ \hline
646 & -- & 1.0522 & 1.0085 & -- & 1.0546 & 1.0304 \\ \hline
DL & 1.0028 & 1.0666 & 0.9939 & 1.0407 & 1.0685 & 1.0221 \\ \hline
671 & 0.9877 & 1.0722 & 0.9753 & 1.0334 & 1.0738 & 1.0094 \\ \hline
692 & 0.9877 & 1.0722 & 0.9753 & 1.0334 & 1.0738 & 1.0094 \\ \hline
675 & 0.9809 & 1.0767 & 0.9729 & 1.0271 & 1.0781 & 1.0072 \\ \hline
680 & 0.9877 & 1.0722 & 0.9753 & 1.0334 & 1.0738 & 1.0094 \\ \hline
684 & 0.9859 & -- & 0.9732 & 1.0315 & -- & 1.0074 \\ \hline
652 & 0.9811 & -- & -- & 1.0265 & -- & -- \\ \hline
611 & -- & -- & 0.9712 & -- & -- & 1.0055 \\ \hline
\end{tabular}
\caption{Bus voltages from the unbalanced load flow, without and with the DG.}
\label{tab:volt}
\end{table}

Table~\ref{tab:lf} shows the load current at the two reclosers. With the DG the current through R2 reverses:
252.2\,A flows from 671 towards 632. This reverse load current is the basis of the reverse pickup,
eq.~\eqref{eq:iprv}.

\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|c|c|}
\hline
\textbf{Device} & \textbf{Without DG (A)} & \textbf{Direction} & \textbf{With DG (A)} & \textbf{Direction} \\ \hline
R1 & $+587.7$ & forward & $+284.9$ & forward \\ \hline
R2 & $+470.0$ & forward & $-252.2$ & reverse \\ \hline
\end{tabular}
\caption{Load current at the reclosers (largest phase; + is forward, away from the grid).}
\label{tab:lf}
\end{table}

\subsection{Branch Currents and Fault Levels (Table II)}
Table~\ref{tab:t2} gives the rated current of every protected branch from the unbalanced load flow, the
minimum fault current (LG through 3\ohm{} at the farthest node of the branch's section) and the maximum
fault current (bolted, nearest node). The largest fault current at the feeder head is 4.73\,kA; the fault
levels agree with the IEEE 13-node short-circuit benchmark within about 2\,\%.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|c|c|c|}
\hline
\textbf{Branch} & \textbf{$I_{nom}$ (A)} & \textbf{$I_{f,min}$ (kA)} & \textbf{$I_{f,max}$ (kA)} \\ \hline
RG60--632 & 587.7 & 1.07 & 4.73 \\ \hline
632--633 & 81.0 & 0.76 & 4.1 \\ \hline
632--645 & 143.1 & 0.73 & 3.42 \\ \hline
632--671 & 470.0 & 0.88 & 3.39 \\ \hline
XFM1-HV side & 81.0 & 0.08 & 1.81 \\ \hline
XFM1-LV side & 706.4 & 0.71 & 15.67 \\ \hline
645--646 & 66.1 & 0.73 & 3.11 \\ \hline
671--692 & 229.7 & 0.74 & 3.39 \\ \hline
671--684 & 71.1 & 0.66 & 2.66 \\ \hline
671--680 & 0.0 & 0.64 & 2.93 \\ \hline
692--675 & 205.9 & 0.74 & 3.15 \\ \hline
684--611 & 71.1 & 0.68 & 1.86 \\ \hline
684--652 & 63.0 & 0.66 & 1.87 \\ \hline
\end{tabular}
\caption{Rated, minimum and maximum fault current of the protected branches without DG. XFM1 HV side: 4.16\,kV
currents for a fault on the 0.48\,kV side.}
\label{tab:t2}
\end{table}

\subsection{Recloser Pickup Currents and Settings}
With the rated currents of Table~\ref{tab:t2}, eq.~\eqref{eq:ipfw} gives 734.6\,A for R1 and 587.5\,A for R2
forward. The settings actually applied are those of Table~\ref{tab:settings}. Without DG both pickups are
below the lowest minimum fault current of their zones (1074\,A and 879\,A).

\subsection{Short-Circuit Results With and Without DG}
Table~\ref{tab:fault} gives the largest fault current at each node and the current through the two reclosers.
The DG raises the fault current at every node, by 38\,\% at 632 and by 64\,\% at 671. For faults at 632,
633, 645, 646 and DL the current through R2 becomes negative: R2 then carries only the DG contribution, 1.1
to 2.0\,kA, in the reverse direction, while R1 still carries the grid contribution.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|l|c|c|c|c|c|c|}
\hline
 & & \multicolumn{2}{c|}{\textbf{$I_{f,max}$ at the fault (A)}} & \multicolumn{2}{c|}{\textbf{Through R1 (A)}} & \multicolumn{2}{c|}{\textbf{Through R2 (A)}} \\
\textbf{Bus} & \textbf{Fault} & \textbf{no DG} & \textbf{DG} & \textbf{no DG} & \textbf{DG} & \textbf{no DG} & \textbf{DG} \\ \hline
632 & LLL ABC & 4735 & 6526 & $+4735$ & $+4734$ & $+0$ & $-1813$ \\ \hline
633 & LLL ABC & 4102 & 5426 & $+4162$ & $+3970$ & $+66$ & $-1500$ \\ \hline
634 & LLL ABC & 15671 & 17608 & $+2034$ & $+1611$ & $+298$ & $-618$ \\ \hline
645 & LLG BC & 3418 & 4341 & $+3528$ & $+3330$ & $+478$ & $-1262$ \\ \hline
646 & LLG BC & 3112 & 3854 & $+3192$ & $+3000$ & $+475$ & $-1135$ \\ \hline
671 & LLL ABC & 3390 & 5564 & $+3413$ & $+3412$ & $+3390$ & $+3391$ \\ \hline
692 & LLL ABC & 3390 & 5564 & $+3413$ & $+3412$ & $+3390$ & $+3391$ \\ \hline
675 & LLL ABC & 3151 & 5022 & $+3202$ & $+3090$ & $+3174$ & $+3050$ \\ \hline
680 & LLL ABC & 2930 & 4460 & $+3006$ & $+2789$ & $+2976$ & $+2757$ \\ \hline
684 & LLG AC & 2655 & 4107 & $+2836$ & $+2669$ & $+2744$ & $+2651$ \\ \hline
652 & LG A & 1874 & 2239 & $+2094$ & $+1795$ & $+2059$ & $+1761$ \\ \hline
611 & LG C & 1857 & 2236 & $+2084$ & $+1814$ & $+1991$ & $+1718$ \\ \hline
DL & LLL ABC & 3946 & 5902 & $+3959$ & $+3954$ & $+1$ & $-1972$ \\ \hline
\end{tabular}
\caption{Maximum fault current and recloser currents without and with the DG (+ forward, $-$ reverse).}
\label{tab:fault}
\end{table}

\subsection{Fuse Coefficients (Table III)}
Table~\ref{tab:t3} gives the fuse coefficients of eq.~\eqref{eq:biseries}, with $i = 1$ for the fuse closest
to the fault. The last columns give the installed fuse and its melting time at the same current; it is much
shorter than the time the equation asks for, because real fuse curves are steeper than the slope $-1.8$.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|c|c|c|c|c|c|c|c|}
\hline
\textbf{Fuse} & \textbf{$I_f$ (A)} & \textbf{$i/z$} & \textbf{$t_F$ (s)} & \textbf{$t_D$ (s)} & \textbf{$t_{fuse}$ (s)} &
\textbf{$b_i$} & \textbf{Size} & \textbf{$t_{MMT}$ (s)} \\ \hline
F632 & 3418 & 2/2 & 0.133 & 2.670 & 1.824 & 6.62 & 400E & 0.512 \\ \hline
F633 & 4102 & 1/1 & 0.100 & 2.008 & 1.054 & 6.53 & 250E & 0.102 \\ \hline
F634 & 15671 & 1/2 & 0.439 & 8.772 & 3.217 & 8.06 & gL-800A & 0.021 \\ \hline
F645 & 3418 & 1/2 & 0.133 & 2.670 & 0.979 & 6.35 & 250E & 0.158 \\ \hline
F646 & 3112 & 1/2 & 0.156 & 3.115 & 1.142 & 6.35 & 300E & 0.273 \\ \hline
F-DL & 3946 & 1/1 & 0.106 & 2.130 & 1.118 & 6.52 & 250E & 0.112 \\ \hline
F671 & 3390 & 1/1 & 0.054 & 1.601 & 0.827 & 6.27 & 250E & 0.161 \\ \hline
F671-1 & 3390 & 3/3 & 0.054 & 1.601 & 1.214 & 6.44 & 300E & 0.218 \\ \hline
F692 & 3390 & 1/2 & 0.054 & 1.601 & 0.569 & 6.11 & 200E & 0.094 \\ \hline
F692-R & 3151 & 2/3 & 0.057 & 1.829 & 0.943 & 6.27 & 200E & 0.112 \\ \hline
F675 & 3151 & 1/3 & 0.057 & 1.829 & 0.500 & 6.00 & 200E & 0.112 \\ \hline
F671-2 & 2655 & 3/3 & 0.069 & 2.572 & 1.946 & 6.45 & 300E & 0.428 \\ \hline
F684 & 1857 & 2/3 & 0.113 & 5.778 & 2.946 & 6.35 & 200E & 0.465 \\ \hline
F611 & 1857 & 1/3 & 0.113 & 5.778 & 1.530 & 6.07 & 125E & 0.120 \\ \hline
F652 & 1874 & 1/2 & 0.112 & 5.660 & 1.961 & 6.18 & 150E & 0.207 \\ \hline
\end{tabular}
\caption{Fuse coefficients, eq.~(9), $a_i=-1.8$. Size and $t_{MMT}$: fuse of the design without DG at the same
current.}
\label{tab:t3}
\end{table}

\subsection{Conventional Coordination Without DG}
With the starting fuse sizes 35 of the 39 cells are coordinated. The four lost cells are the faults
at 675, where the series pair F692-R (250E) and F671-1 (300E) breaks the 75\,\% rule. The fuse revision of
the method changes F692-R to 200E, after which all 39 cells are coordinated. Figures~\ref{fig:f8}
and \ref{fig:f9} show two cases: R2's fast curve lies below the fuses and its delayed curve
above them.

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig08.png}
\caption{LG fault at 611: R2 forward, fuses F684 and F671-2.}
\label{fig:f8}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig09.png}
\caption{LLG fault at the middle of 692--675 through 1\ohm{}.}
\label{fig:f9}
\end{figure}

\subsection{Coordination With DG and a Conventional R2 (Fig. 14)}
With the DG connected and the settings unchanged, coordination is held in 24 of 39 cells
(Table~\ref{tab:g14}, Figure~\ref{fig:f14}). The lost cells are at 633, 645, 646, DL and 675: the fuse now
carries the grid and the DG current and melts before the fast trip, and for some LG faults the single-setting
R2 does not pick up the reverse DG current at all. At 633 and DL the fuses have almost no margin even
without DG, so every fault type is lost there.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{|l|c|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\textbf{Fault} & 632 & 633 & 645 & 646 & DL & 671 & 692 & 675 & 680 & 684 & 611 & 652 \\ \hline
LG & \ok & \no & \no & \no & \no & \ok & \ok & \ok & \ok & \ok & \ok & \ok \\ \hline
LL & \ok & \no & \ok & \no & \no & \ok & \ok & \no & \ok & \ok & -- & -- \\ \hline
LLG & \ok & \no & \ok & \no & \no & \ok & \ok & \no & \ok & \ok & -- & -- \\ \hline
LLL & \ok & \no & -- & -- & \no & \ok & \ok & \no & \ok & -- & -- & -- \\ \hline
\end{tabular}
\caption{Coordination status with DG and a conventional R2. $\checkmark$ exists, $\times$ does not exist,
-- not applicable.}
\label{tab:g14}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{fig14.png}
\caption{Coordination status with DG, without the DSDR.}
\label{fig:f14}
\end{figure}

Figures~\ref{fig:f11} to \ref{fig:f13} show three cases with the conventional R2.

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig11.png}
\caption{LL fault at 646 through 1\ohm: R1 with F646 and F632.}
\label{fig:f11}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig12.png}
\caption{LL fault at 645 through 1.5\ohm, conventional R2.}
\label{fig:f12}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig13.png}
\caption{Three-phase fault at 10\,\% of line 632--633, conventional R2.}
\label{fig:f13}
\end{figure}

\subsection{DSDR Settings and Fuse Revision}
The reverse load current of R2 is 252.2\,A, so eq.~\eqref{eq:iprv} gives a reverse pickup of 315.3\,A. The
reverse group is set on a 500/5 current transformer with plugs of 150\,A (fast) and 300\,A (delayed) and the
same time multipliers 0.1 and 1.0 (Figure~\ref{fig:f3}). Step~8 of the method (revising the dials) could not
improve any lost case, because R1 is already at both ends of the IAC dial range (0.5 and 10) and R2 at both
ends of the CDG table (0.1 and 1.0). Step~9 (revising the fuses) was therefore needed: F632 to 500E; F633,
F646, F-DL and F671-1 to 400E; F692-R to 250E (Table~\ref{tab:fuses}).

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{fig03.png}
\caption{The two setting groups of R2: reverse (DG contribution, faults towards 632) and forward (grid
contribution, faults beyond 671), each with one fault of the model.}
\label{fig:f3}
\end{figure}

\subsection{Coordination With the DSDR (Fig. 17)}
With R2 as a DSDR and the revised fuses, coordination is held in 38 of 39 cells
(Table~\ref{tab:g17}, Figure~\ref{fig:f17}). With the same fuses and a single-setting R2 only
31 cells are held. The dual setting itself therefore restores seven cells: all four fault types at
633, and the LG faults at 645, 646 and DL.

The cell that remains lost is the LG fault at 692. F671-1 must be 400E to stay selective with F692-R, but it
then clears after R2's delayed trip (7.6\,s against 4.0\,s), and R2's delayed dial is already at its maximum.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{|l|c|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\textbf{Fault, R2} & 632 & 633 & 645 & 646 & DL & 671 & 692 & 675 & 680 & 684 & 611 & 652 \\ \hline
LG, single setting & \ok & \no & \no & \no & \no & \ok & \no & \ok & \ok & \ok & \ok & \ok \\ \hline
LG, dual setting & \ok & \ok & \ok & \ok & \ok & \ok & \no & \ok & \ok & \ok & \ok & \ok \\ \hline
LL, single setting & \ok & \no & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & -- & -- \\ \hline
LL, dual setting & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & -- & -- \\ \hline
LLG, single setting & \ok & \no & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & -- & -- \\ \hline
LLG, dual setting & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & -- & -- \\ \hline
LLL, single setting & \ok & \no & -- & -- & \ok & \ok & \ok & \ok & \ok & -- & -- & -- \\ \hline
LLL, dual setting & \ok & \ok & -- & -- & \ok & \ok & \ok & \ok & \ok & -- & -- & -- \\ \hline
\end{tabular}
\caption{Coordination status with DG and the revised fuses: single-setting R2 against dual-setting R2.}
\label{tab:g17}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{fig17.png}
\caption{Coordination status with DG and the DSDR.}
\label{fig:f17}
\end{figure}

Figures~\ref{fig:f15} and \ref{fig:f16} show a bolted LL fault at 646. The fuses carry 3.67\,kA. R2 carries
1.11\,kA in reverse and trips on its reverse fast curve in 0.086\,s, before F646 melts (0.415\,s).

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig15.png}
\caption{Bolted LL fault at 646: R2 reverse setting with F646 and F632.}
\label{fig:f15}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig16.png}
\caption{Bolted LL fault at 646: R1 with F646 and F632.}
\label{fig:f16}
\end{figure}

\subsection{Operating Times With the DSDR (Table IV)}
Tables~\ref{tab:t4a} and \ref{tab:t4b} give the operating times with the DSDR. R1 operates forward for every node.
R2 operates in reverse for the nodes upstream of it and forward for the nodes downstream. The fuse time is
the minimum-melting time of the fuse nearest to the fault at the current through that fuse. In all nine
rows with a fuse it is longer than the last fast trip; the smallest margins are 6\,ms at 675 and 15\,ms at DL
and 652.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{|l|l|c|c|c|c|c|c|c|}
\hline
 & & \textbf{$I_{R1}$} & \textbf{R1 fast} & \textbf{R1 delayed} & \textbf{$I_{R2}$} & & \textbf{R2 fast} & \textbf{R2 delayed} \\
\textbf{Node} & \textbf{Fault} & \textbf{(A)} & \textbf{(s)} & \textbf{(s)} & \textbf{(A)} & \textbf{Dir.} & \textbf{(s)} & \textbf{(s)} \\ \hline
632 & LLL & 4734 & 0.081 & 1.627 & 1813 & rev & 0.051 & 1.416 \\ \hline
633 & LLL & 3970 & 0.106 & 2.111 & 1500 & rev & 0.060 & 2.001 \\ \hline
645 & LL & 3124 & 0.155 & 3.095 & 1232 & rev & 0.075 & 3.002 \\ \hline
646 & LL & 2785 & 0.189 & 3.770 & 1114 & rev & 0.086 & 3.771 \\ \hline
DL & LLL & 3954 & 0.106 & 2.123 & 1972 & rev & 0.048 & 1.213 \\ \hline
671 & LLL & 3412 & 0.134 & 2.677 & 3391 & fwd & 0.054 & 1.600 \\ \hline
692 & LLL & 3412 & 0.134 & 2.677 & 3391 & fwd & 0.054 & 1.600 \\ \hline
675 & LLL & 3090 & 0.158 & 3.152 & 3050 & fwd & 0.059 & 1.941 \\ \hline
684 & LL & 2543 & 0.222 & 4.437 & 2543 & fwd & 0.072 & 2.813 \\ \hline
680 & LLL & 2789 & 0.188 & 3.761 & 2757 & fwd & 0.066 & 2.381 \\ \hline
611 & LG & 1814 & 0.435 & 8.709 & 1718 & fwd & 0.128 & 6.986 \\ \hline
652 & LG & 1795 & 0.446 & 8.919 & 1761 & fwd & 0.123 & 6.570 \\ \hline
\end{tabular}
\caption{Recloser operating times with the DSDR, DG in service.}
\label{tab:t4a}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{|l|l|l|c|c|c|c|c|c|l|}
\hline
 & & & & \textbf{$I_{fuse}$} & \textbf{$t_{MMT}$} & \textbf{$t_{TCT}$} & \textbf{Last fast} & \textbf{Margin} & \\
\textbf{Node} & \textbf{Fault} & \textbf{Fuse} & \textbf{Size} & \textbf{(A)} & \textbf{(s)} & \textbf{(s)} & \textbf{trip (s)} & \textbf{(s)} & \textbf{Status} \\ \hline
633 & LLL & F633 & 400E & 5426 & 0.149 & 0.235 & 0.106 & $+0.043$ & held \\ \hline
645 & LL & F632 & 500E & 4191 & 0.613 & 0.970 & 0.155 & $+0.458$ & held \\ \hline
646 & LL & F646 & 400E & 3672 & 0.415 & 0.684 & 0.189 & $+0.226$ & held \\ \hline
DL & LLL & F-DL & 400E & 5902 & 0.121 & 0.193 & 0.106 & $+0.015$ & held \\ \hline
692 & LLL & F671-1 & 400E & 3391 & 0.525 & 0.891 & 0.054 & $+0.471$ & held \\ \hline
675 & LLL & F692-R & 250E & 5022 & 0.065 & 0.106 & 0.059 & $+0.006$ & held \\ \hline
684 & LL & F671-2 & 300E & 3963 & 0.148 & 0.230 & 0.072 & $+0.076$ & held \\ \hline
611 & LG & F684 & 200E & 2236 & 0.271 & 0.414 & 0.128 & $+0.143$ & held \\ \hline
652 & LG & F652 & 150E & 2239 & 0.138 & 0.193 & 0.123 & $+0.015$ & held \\ \hline
\end{tabular}
\caption{Fuse times with the DSDR, DG in service. Margin = $t_{MMT}$ minus the last fast trip (R2 for faults below R2; the later
of R1 and R2 reverse above it). Nodes 632, 671 and 680 are on the main feeder and have no fuse.}
\label{tab:t4b}
\end{table}

\subsection{Single Setting Against Dual Setting on Selected Faults}
Table~\ref{tab:cases9} compares the two settings of R2 on nine faults with the same (revised) fuses: the six
faults of the figures above and three cells of the classification.
Figures~\ref{fig:case5} and \ref{fig:case7} show two of the diagrams.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3pt}
\begin{tabularx}{\textwidth}{|c|l|L|c|c|c|c|c|c|c|l|l|}
\hline
 & & & \textbf{$Z_f$} & \textbf{$I_{R1}$} & \textbf{$I_{R2}$ (A),} & \textbf{R1 fast} & \multicolumn{2}{c|}{\textbf{R2 fast (s)}} & \textbf{Fuse: melts} & \multicolumn{2}{c|}{\textbf{Fuse saving}} \\
\textbf{\#} & \textbf{Figure} & \textbf{Fault} & \textbf{($\Omega$)} & \textbf{(A)} & \textbf{direction} & \textbf{(s)} & \textbf{single} & \textbf{dual} & \textbf{(s)} & \textbf{single} & \textbf{dual} \\ \hline
01 & Fig. 8 & LG fault at 611 & 0 & 1814 & 1718 (fwd) & 0.435 & 0.128 & 0.128 & F684 200E: 0.271 & held & held \\ \hline
02 & Fig. 9 & LLG fault at the middle of 692-675 & 1 & 1445 & 1310 (fwd) & 0.742 & 0.204 & 0.204 & F692-R 250E: 0.618 & held & held \\ \hline
03 & Fig. 11 & LL fault at 646 & 1 & 1899 & 847 (rev) & 0.395 & 0.500 & 0.131 & F646 400E: 1.734 & lost & lost \\ \hline
04 & Fig. 12 & LL fault at 645 & 1.5 & 1694 & 783 (rev) & 0.507 & 0.605 & 0.149 & F632 500E: 9.129 & lost & lost \\ \hline
05 & Fig. 13 & 3-phase fault at 10 \% of 632-633 & 0 & 4645 & 1777 (rev) & 0.084 & 0.121 & 0.052 & F633 400E: 0.100 & lost & held \\ \hline
06 & Figs. 15, 16 & LL fault at 646 & 0 & 2785 & 1114 (rev) & 0.189 & 0.278 & 0.086 & F646 400E: 0.415 & held & held \\ \hline
07 & Fig. 14 / 17 cell & LG fault at 646 (phase c) & 0 & 2359 & 469 (rev) & 0.255 & no trip & 0.396 & F646 400E: 1.057 & lost & held \\ \hline
08 & Fig. 14 / 17 cell & LG fault at 633 (phase b) & 0 & 2874 & 644 (rev) & 0.178 & 0.974 & 0.210 & F633 400E: 0.502 & lost & held \\ \hline
09 & Fig. 14 / 17 cell & LG fault at 692 (phase a) & 0 & 2197 & 2182 (fwd) & 0.293 & 0.089 & 0.089 & F671-1 400E: 2.842 & lost & lost \\ \hline
\end{tabularx}
\caption{Nine faults with the DG in service: single-setting against dual-setting R2, same fuses.}
\label{tab:cases9}
\end{table}

In cases 5, 7 and 8 the dual setting restores the fuse saving: the reverse group picks up a DG current that
the forward group does not see (case 7: 469\,A) or sees only slowly. Cases 3, 4 and 9 are lost with both
settings; they are limits of the fuse revision and of the dial range, not of the direction. Cases 3 and 4 are
faults through impedance: the larger fuses that are needed for the bolted faults are too slow for
these lower currents.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{case05.png}
\caption{Three-phase fault at 10\,\% of line 632--633: single setting (left) and dual setting (right).}
\label{fig:case5}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{case07.png}
\caption{LG fault at 646: the single-setting R2 does not pick up the reverse current; the reverse group does.}
\label{fig:case7}
\end{figure}

\subsection{Time-Sequence Check}
The classification above uses the strict rule that every recloser must trip before the fuse starts to melt.
A time-sequence check follows each fault in time instead: the fuse heats with the current that still flows
after each recloser opens. For the 18 cells upstream of R2 the strict rule gives 11 cells held with the single
setting and 18 with the dual setting; the time sequence gives 15 and 18 (Figure~\ref{fig:seq}). The three
cells that the DSDR restores in the time sequence as well are the LG faults at 633, 645 and 646, where the
single-setting R2 never trips on a reverse current of about 0.5 to 0.6\,kA. For the 21 cells downstream of R2 the DG
at 692 feeds the fault directly, with no recloser in its path, and the result is the same for both settings.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{cd_sequence.png}
\caption{Time-sequence check of all 39 cells, single against dual setting.}
\label{fig:seq}
\end{figure}

\subsection{Time-Domain Verification (Fig. 10)}
Figure~\ref{fig:f10} is the EMT simulation of an LL (a--c) fault at 684 through 0.2\ohm{} with the
conventional settings. The recloser trips follow R2's fast curve applied to the simulated current,
and the fuse F671-2 (300E) melts when the accumulated heating $\sum \Delta t / t_{MMT}(I)$ reaches one.
Without DG the two fast shots use 45\,\% of the melting heat, the fuse survives both and then clears the
permanent fault. With the DG the fuse melts at the end of the second fast shot, because the DG keeps feeding
the fault while R2 is open (Table~\ref{tab:emt}). The feeder current at node 632 is 557 / 588\,A RMS
(phases a / c) before the fault and 2362 / 2719\,A during it, with peaks of 3338 / 3842\,A.

\begin{figure}[H]
\centering
\includegraphics[width=0.95\textwidth]{fig10.png}
\caption{Time-domain current at node 632 for an LL (a--c) fault at 684 through 0.2\ohm{} :
without DG (top) and with DG (bottom).}
\label{fig:f10}
\end{figure}

\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|}
\hline
\textbf{Event (time in s)} & \textbf{DG out} & \textbf{DG in} \\ \hline
Fault initiated & 0.30 & 0.30 \\ \hline
R2 fast trip 1 & 0.420 & 0.426 \\ \hline
R2 reclose 1 & 0.620 & 0.626 \\ \hline
R2 fast trip 2 & 0.740 & 0.753 \\ \hline
R2 reclose 2 & 0.940 & 0.953 \\ \hline
Fuse F671-2 melts & 1.248 & 0.752 \\ \hline
Fuse operation / clears & 1.613 & 1.253 \\ \hline
Fuse heat after the fast shots & 45\,\% & 105\,\% \\ \hline
\end{tabular}
\caption{Reclosing sequence of the EMT simulation.}
\label{tab:emt}
\end{table}

\subsection{Verification With the Relay and Fuse Models of \PF}
The operating times of Chapter Five are calculated from the time--current curves of the devices. As a check,
the settings were entered into the relay and fuse elements of the model, and \PF{} itself calculated the tripping
time of every device for every fault, for the conventional and for the DSDR settings. Over 1896 operating
times the largest deviation is 1.22\,\%.

\subsection{Sensitivity of the Result to the Margin}
\label{sec:margin}
The 38 held cells are obtained with a zero margin. If the breaker interrupting time of three cycles
is added to the fast trip, 31 cells are held; if in addition the fuse may only be loaded to 75\,\% of its
melting time, 26 cells are held. The pickups are a second limit: with the DG, the lowest LG fault current
through 3\ohm{} is 577\,A at R1 and 368\,A at R2, below the pickups of 734.6\,A and 587.5\,A, because the DG
supplies part of the fault.

\subsection{Effect of the DG Penetration Level}
\label{sec:pen}
To see how the conventional coordination degrades as the DG grows, seven separate \PF{} projects were made,
copies of the model with the DG at 692 set to 0, 10, 25, 37, 50, 75 and 100\,\% of 4.05\,MVA. The machine, its
step-up transformer and its active and reactive power are scaled together, so the per-unit data of
Table~\ref{tab:dg} stay the same; at 0\,\% the DG is out of service. Every model keeps the conventional
protection of the design without DG (single-setting R2, fuses of the design without DG), and all operating
times are \PF's own relay and fuse calculations. Two fuse--recloser pairs are followed: fuse F633 against R1
for a three-phase fault at 633 (R1's zone), and the lateral fuse F671-2 at node 671 against R2 for a
line-to-line fault at 684 (R2's zone). The coordination time interval is
\begin{equation}
CTI = t_{MMT}(\text{fuse}) - t_{F}(\text{recloser}),
\label{eq:cti}
\end{equation}
and, for the doughnut chart of Figure~\ref{fig:penring}, each level's share of the ring,
$CTI\,\% = 100 \times CTI / \sum |CTI|$ over the seven levels, so that each ring adds up to 100\,\%.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3.2pt}
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|}
\hline
 & & \multicolumn{4}{c|}{\textbf{Node 633: F633 and R1 (LLL)}} & \multicolumn{4}{c|}{\textbf{Node 671: F671-2 and R2 (LL at 684)}} \\
\textbf{DG (\%)} & \textbf{MVA} & \textbf{$I$ fuse / R1 (A)} & \textbf{$t_{MMT}$ / $t_F$ (s)} & \textbf{CTI (ms)} & \textbf{ring \%} &
\textbf{$I$ fuse / R2 (A)} & \textbf{$t_{MMT}$ / $t_F$ (s)} & \textbf{CTI (ms)} & \textbf{ring \%} \\ \hline
0 & 0.00 & 4102 / 4162 & 0.102 / 0.098 & $+4$ & $+2.1$ & 2574 / 2711 & 0.470 / 0.067 & $+403$ & $+26.0$ \\ \hline
10 & 0.41 & 4256 / 4142 & 0.094 / 0.099 & $-5$ & $-3.1$ & 2715 / 2681 & 0.401 / 0.068 & $+333$ & $+21.5$ \\ \hline
25 & 1.01 & 4478 / 4111 & 0.083 / 0.100 & $-17$ & $-9.6$ & 2926 / 2636 & 0.323 / 0.069 & $+254$ & $+16.4$ \\ \hline
37 & 1.50 & 4648 / 4088 & 0.077 / 0.101 & $-24$ & $-13.9$ & 3094 / 2598 & 0.277 / 0.070 & $+207$ & $+13.4$ \\ \hline
50 & 2.02 & 4824 / 4062 & 0.071 / 0.102 & $-31$ & $-17.9$ & 3276 / 2557 & 0.237 / 0.072 & $+166$ & $+10.7$ \\ \hline
75 & 3.04 & 5140 / 4015 & 0.062 / 0.104 & $-42$ & $-24.2$ & 3623 / 2511 & 0.184 / 0.073 & $+110$ & $+7.1$ \\ \hline
100 & 4.05 & 5426 / 3970 & 0.055 / 0.106 & $-51$ & $-29.2$ & 3963 / 2543 & 0.147 / 0.072 & $+75$ & $+4.9$ \\ \hline
\end{tabular}
\caption{CTI against DG penetration, conventional protection.}
\label{tab:pencti}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.62\textwidth]{pen_ring.png}
\caption{Percentage variation of the CTI with DG penetration (each ring adds up to 100\,\%; outer ring 671, inner
ring 633).}
\label{fig:penring}
\end{figure}

At node 633 the fuse current rises from 4102\,A to 5426\,A while R1's current falls from 4162\,A to 3970\,A; the CTI falls from $+4$\,ms to $-51$\,ms. At node 671 the fuse current rises from 2574\,A to 3963\,A while R2's current stays at about 2543\,A; the CTI falls from $+403$\,ms to $+75$\,ms. The mechanism is the same at both nodes
(Figure~\ref{fig:pencur}): the fuse lies between the fault and both sources and carries the grid share and
the DG share, while the recloser carries only the grid share, which even falls slightly because the DG holds
up the voltage of the network during the fault. A fuse curve is steep, so the extra current shortens its
melting time much more than the lower current lengthens the recloser's time, and the CTI decreases. At 633
the margin is only a few milliseconds without DG and is lost from about 4\,\% penetration; at 671 the margin
is large and stays positive up to 100\,\%.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_currents.png}
\caption{Currents through the fuse (grid and DG share), the recloser (grid share) and from the DG, and the
resulting CTI, against DG penetration.}
\label{fig:pencur}
\end{figure}

Figure~\ref{fig:pentcc} shows the same on the time--current characteristics: the curves are fixed because
the settings are not changed, the recloser's operating point stays where it is, and the fuse's operating
point moves to a higher current and a shorter time with every step. Figure~\ref{fig:pentcc633} gives node 633
level by level, with the vertical short-circuit lines of the fuse and the recloser currents, the operating
times and the CTI.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_tcc.png}
\caption{Time--current characteristics at all penetration levels: fuse operating points (squares) and recloser
operating points (circles).}
\label{fig:pentcc}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_tcc633.png}
\caption{Node 633, fuse F633 and R1, at each penetration level, with the short-circuit currents, operating times
and CTI.}
\label{fig:pentcc633}
\end{figure}

The fault level rises at every node (Table~\ref{tab:pensc}), most near the DG (671, 692, 675: about
$+60$\,\%) and least behind the 4.16/0.48\,kV transformer (634) and on the single-phase laterals. The current
through the reclosers does not rise with it.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|l|c|c|c|c|c|c|}
\hline
\textbf{Node} & \textbf{Fault} & \textbf{0\,\%} & \textbf{25\,\%} & \textbf{50\,\%} & \textbf{75\,\%} & \textbf{100\,\%} & \textbf{Change} \\ \hline
632 & LLL ABC & 4735 & 5227 & 5690 & 6123 & 6526 & $+38\,\%$ \\ \hline
633 & LLL ABC & 4102 & 4478 & 4824 & 5140 & 5426 & $+32\,\%$ \\ \hline
634 & LLL ABC & 15671 & 16307 & 16828 & 17257 & 17608 & $+12\,\%$ \\ \hline
645 & LLG BC & 3418 & 3685 & 3932 & 4149 & 4341 & $+27\,\%$ \\ \hline
646 & LLG BC & 3112 & 3332 & 3528 & 3701 & 3854 & $+24\,\%$ \\ \hline
671 & LLL ABC & 3390 & 3919 & 4461 & 5010 & 5564 & $+64\,\%$ \\ \hline
692 & LLL ABC & 3390 & 3919 & 4461 & 5010 & 5564 & $+64\,\%$ \\ \hline
675 & LLL ABC & 3151 & 3612 & 4087 & 4557 & 5022 & $+59\,\%$ \\ \hline
680 & LLL ABC & 2930 & 3322 & 3711 & 4091 & 4460 & $+52\,\%$ \\ \hline
684 & LLG AC & 2655 & 3027 & 3395 & 3756 & 4107 & $+55\,\%$ \\ \hline
652 & LG A & 1874 & 1983 & 2080 & 2164 & 2239 & $+19\,\%$ \\ \hline
611 & LG C & 1857 & 1973 & 2074 & 2161 & 2236 & $+20\,\%$ \\ \hline
DL & LLL ABC & 3946 & 4454 & 4952 & 5436 & 5902 & $+50\,\%$ \\ \hline
\end{tabular}
\caption{Largest bolted fault current at each node (A) against DG penetration.}
\label{tab:pensc}
\end{table}

The load flow changes as well (Table~\ref{tab:penlf}). The DG supplies part of the load locally, so the load
current through both reclosers falls, the voltages rise, and the power through R2 reverses between 75 and
100\,\%. By eq.~\eqref{eq:ipfw} the pickups would have to fall with the penetration; with the fixed settings
(R1 720\,A, its curve starting at 1080\,A; R2 fast curve starting at 600\,A) the reclosers no longer detect the
weakest faults (LG through 3\ohm) in their zones, R2 from just above 50\,\%.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3.5pt}
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|}
\hline
 & \textbf{DG P} & \textbf{R1 load} & \textbf{R2 load} & \textbf{R2} & \textbf{$V_{671,a}$} & \textbf{R1 $1.25\,I_{nom}$} & \textbf{R2 $1.25\,I_{nom}$} & \textbf{R1 lowest} & \textbf{R2 lowest} \\
\textbf{DG (\%)} & \textbf{(MW)} & \textbf{(A)} & \textbf{(A)} & \textbf{flow} & \textbf{(p.u.)} & \textbf{(A)} & \textbf{(A)} & \textbf{3\,$\Omega$ fault (A)} & \textbf{3\,$\Omega$ fault (A)} \\ \hline
0 & 0.00 & 587.7 & 470.0 & forward & 0.988 & 734.6 & 587.5 & 1074$^\ast$ & 878 \\ \hline
10 & 0.32 & 543.1 & 430.1 & forward & 0.994 & 678.9 & 537.6 & 1018$^\ast$ & 821 \\ \hline
25 & 0.81 & 480.7 & 372.2 & forward & 1.002 & 600.9 & 465.2 & 937$^\ast$ & 738 \\ \hline
37 & 1.20 & 434.8 & 328.6 & forward & 1.009 & 543.5 & 410.8 & 874$^\ast$ & 673 \\ \hline
50 & 1.62 & 389.9 & 285.3 & forward & 1.015 & 487.4 & 356.6 & 809$^\ast$ & 606 \\ \hline
75 & 2.43 & 321.2 & 222.4 & forward & 1.025 & 401.5 & 278.0 & 689$^\ast$ & 483$^\ast$ \\ \hline
100 & 3.24 & 284.9 & 252.2 & reverse & 1.033 & 356.1 & 315.2 & 577$^\ast$ & 368$^\ast$ \\ \hline
\end{tabular}
\caption{Load flow, pickups by eq.~(3) and lowest fault current through each recloser against DG penetration.
$^\ast$: below the start of the recloser's curve with the fixed settings (not detected).}
\label{tab:penlf}
\end{table}

The penetration study therefore shows the two ways in which fixed settings fail as the DG grows: the fuse
saving is lost because the fuse speeds up while the recloser does not, and the sensitivity is lost because
the currents through the reclosers fall. Both are reasons for settings that adapt to the DG, which is what
the dual-setting directional recloser provides.

\subsection{Results Summary}
\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{|L|c|}
\hline
\textbf{Stage} & \textbf{Cells held (of 39)} \\ \hline
A. No DG, starting fuse sizes & 35 \\ \hline
A. No DG, after the fuse revision (F692-R to 200E) & 39 \\ \hline
B. DG connected, conventional R2 (Fig.~14) & 24 \\ \hline
B. DG connected, no-DG fuses, R2 as DSDR & 25 \\ \hline
C. DG connected, revised fuses, conventional R2 & 31 \\ \hline
C. DG connected, revised fuses, R2 as DSDR (Fig.~17) & 38 \\ \hline
C. The same settings and fuses with the DG out of service & 37 \\ \hline
\end{tabularx}
\caption{Summary of the coordination results.}
\label{tab:summary}
\end{table}

The dual setting alone, with the fuses of the design without DG, restores one cell (24 to 25). Together with
the fuse revision it restores fourteen (24 to 38), seven of which need the dual setting.

% =====================================================================================================
% =====================================================================================================
\chapterhead{SIX}{DISCUSSION}

\subsection{Effect of DG on Fault Current}
The DG raises the fault current at every node, most near its connection point (671 and 692: from 3.39 to
5.56\,kA). The fuses carry this higher current and melt faster, while R1 carries about the same grid current
as before. The margin between the fuse and the fast trip, which is small even without DG, disappears.

\subsection{Effect of Fault Current Direction}
For faults at 632, 633, 645, 646 and DL the current through R2 is reverse and consists only of the DG
contribution. Its magnitude (0.5 to 2.0\,kA) is much lower than the forward fault currents for which the
forward group is set. A forward group with plugs of 300 and 600\,A responds slowly to these currents, or not
at all for LG faults.

\subsection{Performance of the Conventional Protection}
With the conventional single setting the scheme keeps coordination at the nodes on the main feeder and loses
it on the fused laterals of R1's zone and at 675. The loss depends on the location and on the fault type; it
is not a uniform failure of the feeder.

\subsection{Performance of the DSDR}
The reverse group, with half the plug settings, trips for every reverse fault before the fuse melts once the
fuses are revised. The result of 38 cells against 31 with the same fuses isolates its contribution. Without
the fuse revision the improvement is one cell only: at 633 and DL the fuses of the design without DG melt
in 0.05 to 0.16\,s with the DG, before R1's fast trip (0.11 to 0.18\,s), and no setting of R2 can change
R1's time. The
DSDR is therefore necessary but not sufficient.

\subsection{Limits Reached by the Devices}
R1's dials are the two extremes of the IAC range, and the CDG table ends at 0.1 and 1.0. The
method's dial revision has no room. The fuse revision creates a conflict between the two states of the
network: the larger fuses that are needed with the DG are too slow for two cells without it, and for the
faults through impedance. Fuse sizes cannot adapt to the DG state. For faults downstream of R2 the fuse
saving relies on the DG's own protection disconnecting it during the dead time, which is not part of the method.

\subsection{Engineering Implication}
Adaptive directional protection is justified where a DG is downstream of a mid-line recloser. To apply it,
the engineer must check the dial range of the actual relay, revise the fuse sizes for the DG state, verify the
pickup against the reduced minimum fault current with DG, and provide for the DG infeed to faults beyond the
recloser.

% =====================================================================================================
\chapterhead{SEVEN}{CONCLUSION AND FUTURE WORK}

\subsection{Conclusion}
The DSDR method of~\cite{yousaf2022} was implemented on the IEEE 13-node feeder in DIgSILENT \PF{} with
the real characteristics of the protection devices. The feeder model agrees with the IEEE short-circuit
benchmark within about 2\,\%. Without DG the
conventional scheme is coordinated in all 39 cells. With the 4.05\,MVA DG at node 692 and a
conventional R2, coordination is held in 24 cells. With R2 as a DSDR and the fuse revision of the
method it is held in 38 cells; with the same fuses and a single setting in 31. The dual-setting directional recloser therefore restores the coordination in the zone between the grid
and the DG, with the qualification that the result depends on the fuse revision and that one cell and the
faults downstream of R2 remain open.

\subsection{Major Findings}
\begin{enumerate}
\item Fault levels at the IEEE 13-node benchmark (feeder head 4.73\,kA).
\item R1: pickup 720\,A, TDS 0.5 / 10, GE IAC extremely inverse curve.
\item R2 forward: plugs 300 / 600\,A, TMS 0.1 / 1.0; R2 reverse: plugs 150 / 300\,A, TMS 0.1 / 1.0; reverse
      pickup by eq.~(12) 315.3\,A.
\item With DG the load current at R2 reverses (252\,A) and R2 carries 1.1 to 2.0\,kA in reverse for upstream
      faults.
\item Coordination: 39 cells without DG; 24 with DG and a conventional R2; 38 with the
      DSDR.
\item The dual setting restores seven cells with the revised fuses and one cell without the revision.
\item The LG fault at 692 cannot be coordinated within the dial range of R2.
\item With rising DG penetration and fixed settings the CTI falls at both studied nodes (633: from about
      $+4$ to $-51$\,ms; 671: from $+403$ to $+75$\,ms), the fault level rises by up to 64\,\%, and R2 stops
      detecting the weakest fault of its zone above about 50\,\%.
\item \PF's own relay and fuse models confirm the operating times within 1.22\,\%.
\item In the EMT simulation the fuse survives the two fast shots without DG and melts at 1.25\,s; with DG it melts during the second fast shot.
\end{enumerate}

\subsection{Contributions of the Present Work}
\begin{itemize}
\item A reproducible \PF{} implementation of the method: one command rebuilds the model and all results.
\item Separation of the effect of the dual setting from the effect of the fuse revision.
\item Identification of the limits of the method: dial range, DG-in against DG-out fuse sizes, DG infeed
      downstream of the recloser, and sensitivity of the pickups with DG.
\item A time-domain verification and a verification with the relay models of the tool.
\end{itemize}

\subsection{Future Work}
Future work may include the extension of the study to the IEEE 34-node test feeder, an explicit directional
element for R2, a classification with a practical margin (breaker time and a fuse margin), a recloser with a
wider dial range or with user-defined curves, a setting-group
change triggered by the DG state, the disconnection logic of the DG during the reclosing dead time, the
sensitivity to fault impedance, inverter-based generation, and hardware-in-the-loop tests.

% =====================================================================================================
\clearpage
\phantomsection\addcontentsline{toc}{section}{REFERENCES}
\begin{thebibliography}{9}
\bibitem{yousaf2022} M.~Yousaf, A.~Jalilian, K.~M.~Muttaqi, and D.~Sutanto, ``An adaptive overcurrent
protection scheme for dual-setting directional recloser and fuse coordination in unbalanced distribution
networks with distributed generation,'' \textit{IEEE Transactions on Industry Applications}, vol.~58, no.~2,
pp.~1831--1842, Mar./Apr.\ 2022, doi: 10.1109/TIA.2022.3146095.
\bibitem{kersting1991} W.~H.~Kersting, ``Radial distribution test feeders,'' \textit{IEEE Transactions on
Power Systems}, vol.~6, no.~3, pp.~975--985, Aug.\ 1991.
\bibitem{benmouyal1999} G.~Benmouyal \textit{et al.}, ``IEEE standard inverse-time characteristic equations
for overcurrent relays,'' \textit{IEEE Transactions on Power Delivery}, vol.~14, no.~3, pp.~868--872,
Jul.\ 1999.
\bibitem{naiem2012} A.~Naiem, Y.~Hegazy, A.~Abdelaziz, and M.~Elsharkawy, ``A classification technique for
recloser-fuse coordination in distribution systems with distributed generation,'' \textit{IEEE Transactions
on Power Delivery}, vol.~27, no.~1, pp.~176--185, Jan.\ 2012.
\bibitem{yousaf2020} M.~Yousaf, K.~M.~Muttaqi, and D.~Sutanto, ``Overcurrent protection scheme for the IEEE
13-node benchmark test feeder with improved selectivity,'' in \textit{Proc.\ IEEE Power \& Energy Society
General Meeting}, 2020, doi: 10.1109/PESGM41954.2020.9281529.
\bibitem{kersting2012} W.~H.~Kersting and G.~Shirek, ``Short circuit analysis of IEEE test feeders,'' in
\textit{Proc.\ IEEE PES Transmission and Distribution Conference and Exposition}, 2012.
\bibitem{pf2021} DIgSILENT GmbH, \textit{PowerFactory 2021 User Manual}, Gomaringen, Germany, 2021.
\bibitem{gemultilin} GE Multilin, \textit{735/737 Feeder Protection Relay -- Instruction Manual}, manual
P/N 1601-0048-DK (GEK-106291F), Markham, ON, Canada, 2010, Ch.~5: Overcurrent Curves (IAC curves).
\end{thebibliography}

% =====================================================================================================
\appendixhead{A}{COMPLETE COPY OF THE REFERENCE PAPER}
The complete reference paper~\cite{yousaf2022} is attached as a separate, unchanged
PDF copy in accordance with the requirement of the department. It is not reproduced inside this document.

\appendixhead{B}{POWERFACTORY MODEL AND PARAMETER NOTES}
\begin{itemize}
\item Project: \emph{IEEE13 DSDR Fuse Coordination}, imported from \texttt{IEEE 13 Node Feeder.pfd}; study
      case \emph{Study with Substation Transformer}.
\item Source: external grid 115\,kV, substation transformer 115/4.16\,kV, 5\,MVA, $u_k = 8.06\,\%$.
\item Regulator taps fixed at +10 (a), +8 (b), +11 (c).
\item DG: synchronous machine 4.05\,MVA, 0.69\,kV, round rotor, data of Table~\ref{tab:dg}; transformer
      4.16/0.69\,kV, $u_k = 15\,\%$; operating point 3.24\,MW, voltage control at 1.0\,p.u.
\item R1: relay type IAC77B801A at RG60--632, units ``R1 Fast'' and ``R1 Delayed''.
\item R2: relay type CDG34 at the 671 end of line 632--671, units ``R2 Fast'', ``R2 Delayed'', ``R2 Rev Fast''
      and ``R2 Rev Delayed''.
\item Fuses: fuse elements with the library types A055C (4.16\,kV) and gL-800A (0.48\,kV).
\item The protection devices are part of the base network, so they are present in every study case.
\end{itemize}

\appendixhead{C}{IMPLEMENTATION FORMULAS}
The operating times are evaluated with the following expressions, where $M = I_f/I_p$ for R1 and
$M = I_f/I_s$ for R2.
\begin{align}
\text{R1 (IAC):}\quad & t = TDS\left[0.004+\frac{0.6379}{M-0.62}+\frac{1.7872}{(M-0.62)^2}+\frac{0.2461}{(M-0.62)^3}\right] \tag{A}\\
\text{R2 (CDG table):}\quad & t = t_1\left(\frac{t_2}{t_1}\right)^{f},\quad f=\frac{\ln(M/M_1)}{\ln(M_2/M_1)} \tag{B}\\
\text{Fuse (curve points):}\quad & t = t_1\left(\frac{t_2}{t_1}\right)^{f},\quad f=\frac{\ln(I/I_1)}{\ln(I_2/I_1)} \tag{C}\\
\text{Fuse saving:}\quad & t_{MMT}(I_{fuse}) > t_F ,\qquad t_{TCT}(I_{fuse}) < t_D \tag{D}\\
\text{Series fuses:}\quad & t_{TCT,\,i} \le 0.75\,t_{MMT,\,i+1} \tag{E}\\
\text{Fuse heating (EMT):}\quad & \sum_j \frac{\Delta t_j}{t_{MMT}(I_j)} = 1 \;\Rightarrow\; \text{the fuse melts} \tag{F}
\end{align}

\textbf{Worked example, node 633, three-phase fault, DG in service.} R1 carries 3970\,A:
$M = 3970/720 = 5.514$, $M-0.62 = 4.894$, bracket $= 0.004+0.1303+0.0746+0.0021 = 0.2111$, so
$t_F = 0.5\times0.2111 = 0.106$\,s and $t_D = 10\times0.2111 = 2.111$\,s. R2 carries 1500\,A in reverse:
fast, $M = 1500/150 = 10.0$, table 0.060\,s; delayed, $M = 1500/300 = 5.0$, table 2.0\,s. The fuse F633 (400E)
carries 5426\,A, the sum of both contributions: its curve points are 4800\,A at 0.2\,s and 6392\,A at 0.1\,s,
$f = \ln(5426/4800)/\ln(6392/4800) = 0.428$, $t_{MMT} = 0.2\times0.5^{0.428} = 0.149$\,s. The fuse outlasts the
last fast trip (0.106\,s) by 0.043\,s.

\appendixhead{D}{CURRENT PROJECT STATUS}
\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{|L|l|L|}
\hline
\textbf{Work package} & \textbf{Status} & \textbf{Evidence} \\ \hline
IEEE 13-node model in \PF & Completed & Rated currents within 2\,\%, fault levels at the IEEE benchmark \\ \hline
Unbalanced load flow & Completed & Tables~\ref{tab:volt} and \ref{tab:lf} \\ \hline
Short-circuit analysis & Completed & All fault types and phase combinations, DG out and in \\ \hline
DG connection (dynamic machine) & Completed & Table~\ref{tab:dg} \\ \hline
Conventional coordination without DG & Completed & 39 of 39 cells \\ \hline
Classification with DG (Fig.~14) & Completed & 24 of 39 cells held \\ \hline
DG penetration study & Completed & Section~\ref{sec:pen}, seven \PF{} models \\ \hline
DSDR forward and reverse settings & Completed & Table~\ref{tab:settings} \\ \hline
DSDR coordination restoration (Fig.~17, Table~IV) & Completed & 38 of 39 cells \\ \hline
Time-domain verification (Fig.~10) & Completed & Table~\ref{tab:emt} \\ \hline
Verification with \PF{} relay models & Completed & 1896 operating times, max 1.22\,\% \\ \hline
\end{tabularx}
\caption{Status of the work packages.}
\label{tab:status}
\end{table}

\appendixhead{E}{COMPARISON WITH THE REFERENCE PAPER}
This appendix compares the results of Chapter Five with the values printed in the reference
paper~\cite{yousaf2022} or read from its figures.

\subsection*{Basis of Comparison}
The comparison uses only values that the paper prints or that can be read from its figures. The model was
not tuned to match the paper; differences are stated and explained from the evidence in the model.

\begin{table}[H]
\centering\footnotesize
\begin{tabularx}{\textwidth}{|L|L|L|l|}
\hline
\textbf{Aspect} & \textbf{This project} & \textbf{Reference paper} & \textbf{Assessment} \\ \hline
Rated branch currents & within 2\,\% & Table II & Very good \\ \hline
Fault levels & IEEE benchmark, feeder head 4.73\,kA & 5.41\,kA, some branches higher & Lower \\ \hline
R1 worked example (4219\,A) & 0.096 / 1.926\,s & 0.097 / 1.932\,s & Very good \\ \hline
Recloser curves & IAC77B801A and CDG34 library curves & Same devices & Same \\ \hline
Fuse coefficients, series fuses of R1's zone & within 0.05 with reversed index & Table III & Index reversed in the paper \\ \hline
DG model & Dynamic synchronous machine, Table I data & Synchronous machine & Same \\ \hline
Coordination with DG, conventional R2 & 24 of 39 held; 29 cells agree & 30 of 39 held (Fig.~14) & Good \\ \hline
Coordination with the DSDR & 38 of 39 held & 39 of 39 held (Fig.~17) & Good; one cell at the dial limit \\ \hline
Fuse current, LL at 646 & 3.67\,kA & 3.64\,kA (Fig.~15) & Very good \\ \hline
R2 reverse current, LL at 646 & 1.11\,kA & 1.54\,kA & Lower \\ \hline
Table IV, R1 times & 12 to 78\,\% slower (652: 34\,\% faster) & Table IV & Follows the fault levels \\ \hline
Table IV, R2 and fuse times & assumed R2 settings, revised fuses & settings not published & Not comparable in detail \\ \hline
EMT sequence, fuse operation & melts 1.25\,s, clears 1.61\,s & 1.21\,s (Fig.~10) & Close if 1.21\,s is melting \\ \hline
IEEE 34-node feeder & not modelled & validated & Remaining work \\ \hline
\end{tabularx}
\caption{Comparison of the results with the reference paper.}
\label{tab:compare}
\end{table}

\subsection*{Base-Case Comparison}
The rated currents test the feeder model independently of the protection and of the DG. Their agreement
within 2\,\% shows that the topology, the
loads and the regulator are implemented as in the paper.

\subsection*{Fault-Current Magnitude Difference}
The maximum fault currents of the feeder branches are 4 to 60\,\% below the paper's Table~II. The model was validated against the
published IEEE short-circuit results instead, which it meets within about 2\,\%. The paper's values cannot
all be correct: 6.73\,kA on 632--633 and 7.83\,kA on 692--675 exceed its own 5.41\,kA at the feeder head. The
two worked cases of the paper illustrate the remaining difference: R2 carries 1718\,A for the LG fault at
611 (paper: 1974\,A) and 1114\,A in reverse for the LL fault at 646 (paper: 1542\,A).

\subsection*{Fuse and Coordination Comparison}
The paper's Table~III could be reproduced only with the series index reversed. The fuse times in the paper's
figures do not follow its fuse equation: for F646 at 3.6\,kA the figure shows about 0.18\,s, the equation
with Table~III gives 1.85\,s. The figures match A055C library fuses, and the sizes change between figures
(F646 is 200E in Fig.~12 and 300E in Figs.~11 and 16). The model therefore uses library fuse curves
throughout.

\subsection*{Operating-Time Comparison (Table IV)}
The R1 equation and settings reproduce the paper's worked example, so the difference of the R1 times comes
from the fault currents. In every row of the paper the delayed time of R1 is 20 times the fast time, the
ratio of the dials 10 and 0.5, which confirms the dials. For R2 the paper prints no settings and the ratio of
its two times is not constant, so the R2 times and the fuse times of the model are the result of the stated
method and cannot be matched to the paper row by row.

\subsection*{Central Finding Comparison}
The central finding of the paper is reproduced: the DG makes a conventional scheme lose coordination in the
zone between the grid and the DG, and a dual-setting directional R2 restores it there. The model adds two
qualifications. The dual setting needs the fuse revision to be effective; and it does not help for faults
downstream of R2, which the DG feeds directly.

\subsection*{Tables of the comparison}
\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|c|c|}
\hline
\textbf{Parameter} & \textbf{Symbol} & \textbf{Paper} & \textbf{Model} & \textbf{Unit} \\ \hline
Leakage reactance & $X_l$ & 0.05 & 0.05 & pu \\ \hline
Stator resistance & $R_a$ & 0.0014 & 0.0014 & pu \\ \hline
d-axis synchronous reactance & $X_d$ & 1.4 & 1.4 & pu \\ \hline
d-axis transient reactance & $X'_d$ & 0.231 & 0.231 & pu \\ \hline
d-axis subtransient reactance & $X''_d$ & 0.118 & 0.118 & pu \\ \hline
d-axis transient open-circuit time constant & $T'_{d0}$ & 5.5 & 5.5 & s \\ \hline
d-axis subtransient open-circuit time constant & $T''_{d0}$ & 0.05 & 0.05 & s \\ \hline
q-axis synchronous reactance & $X_q$ & 1.372 & 1.372 & pu \\ \hline
q-axis transient reactance & $X'_q$ & 0.8 & 0.8 & pu \\ \hline
q-axis subtransient reactance & $X''_q$ & 0.118 & 0.118 & pu \\ \hline
q-axis transient open-circuit time constant & $T'_{q0}$ & 1.25 & 1.25 & s \\ \hline
q-axis subtransient open-circuit time constant & $T''_{q0}$ & 0.19 & 0.19 & s \\ \hline
Mechanical starting time & $M = 2H$ & 1.5 & 1.5 & s \\ \hline
DG rating & $S_n$ & 4.05 & 4.05 & MVA \\ \hline
DG voltage & $U_n$ & 0.69 & 0.69 & kV \\ \hline
Step-up transformer, HV side & $U_{HV}$ & 4.16 & 4.16 & kV \\ \hline
Step-up transformer leakage reactance & $x_T$ & 0.15 & 0.15 & pu \\ \hline
\end{tabular}
\caption{DG parameters: reference paper (Table~I) against the \PF{} model.}
\label{tab:e1}
\end{table}

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|c|c|c|c|c|c|c|c|}
\hline
 & \multicolumn{3}{c|}{\textbf{$I_{nom}$ (A)}} & \multicolumn{2}{c|}{\textbf{$I_{f,min}$ (kA)}} & \multicolumn{3}{c|}{\textbf{$I_{f,max}$ (kA)}} \\
\textbf{Branch} & \textbf{model} & \textbf{paper} & \textbf{dev.\,\%} & \textbf{model} & \textbf{paper} & \textbf{model} & \textbf{paper} & \textbf{dev.\,\%} \\ \hline
RG60--632 & 587.7 & 587.1 & $+0.1$ & 1.07 & 1.24 & 4.73 & 5.41 & $-13$ \\ \hline
632--633 & 81.0 & 81.1 & $-0.1$ & 0.76 & 0.72 & 4.1 & 6.73 & $-39$ \\ \hline
632--645 & 143.1 & 143.3 & $-0.1$ & 0.73 & 0.93 & 3.42 & 4.25 & $-20$ \\ \hline
632--671 & 470.0 & 478.2 & $-1.7$ & 0.88 & 1.08 & 3.39 & 4.52 & $-25$ \\ \hline
XFM1-HV side & 81.0 & 81.1 & $-0.1$ & 0.08 & 0.73 & 1.81 & 6.48 & $-72$ \\ \hline
XFM1-LV side & 706.4 & 704.7 & $+0.2$ & 0.71 & 0.59 & 15.67 & 18.76 & $-16$ \\ \hline
645--646 & 66.1 & 64.9 & $+1.8$ & 0.73 & 0.84 & 3.11 & 3.64 & $-15$ \\ \hline
671--692 & 229.7 & 229.3 & $+0.2$ & 0.74 & 0.78 & 3.39 & 3.69 & $-8$ \\ \hline
671--684 & 71.1 & 70.9 & $+0.3$ & 0.66 & 0.69 & 2.66 & 3.47 & $-23$ \\ \hline
671--680 & 0.0 & 0.0 & -- & 0.64 & 0.59 & 2.93 & 6.25 & $-53$ \\ \hline
692--675 & 205.9 & 205.9 & $+0.0$ & 0.74 & 0.71 & 3.15 & 7.83 & $-60$ \\ \hline
684--611 & 71.1 & 70.8 & $+0.4$ & 0.68 & 0.63 & 1.86 & 1.93 & $-4$ \\ \hline
684--652 & 63.0 & 63.1 & $-0.2$ & 0.66 & 0.66 & 1.87 & 2.67 & $-30$ \\ \hline
\end{tabular}
\caption{Branch currents: model against Table~II of the paper. XFM1 HV side: the model values are 4.16\,kV currents
for a fault on the 0.48\,kV side, so this row is not comparable.}
\label{tab:e2}
\end{table}

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{|l|c|c|c|c|c|c|c|c|c|c|}
\hline
\textbf{Fuse} & \textbf{$I_f$ (A)} & \textbf{$i/z$} & \textbf{$t_F$ (s)} & \textbf{$t_D$ (s)} & \textbf{$t_{fuse}$ (s)} &
\textbf{$b_i$} & \textbf{$b_i$ rev.} & \textbf{paper} & \textbf{Size} & \textbf{$t_{MMT}$ (s)} \\ \hline
F632 & 3418 & 2/2 & 0.133 & 2.670 & 1.824 & 6.62 & 6.35 & 6.38 & 400E & 0.512 \\ \hline
F633 & 4102 & 1/1 & 0.100 & 2.008 & 1.054 & 6.53 & 6.53 & 6.83 & 250E & 0.102 \\ \hline
F634 & 15671 & 1/2 & 0.439 & 8.772 & 3.217 & 8.06 & 8.33 & 8.32 & gL-800A & 0.021 \\ \hline
F645 & 3418 & 1/2 & 0.133 & 2.670 & 0.979 & 6.35 & 6.62 & 6.65 & 250E & 0.158 \\ \hline
F646 & 3112 & 1/2 & 0.156 & 3.115 & 1.142 & 6.35 & 6.62 & 6.67 & 300E & 0.273 \\ \hline
F-DL & 3946 & 1/1 & 0.106 & 2.130 & 1.118 & 6.52 & 6.52 & 6.54 & 250E & 0.112 \\ \hline
F671 & 3390 & 1/1 & 0.054 & 1.601 & 0.827 & 6.27 & 6.27 & 6.08 & 250E & 0.161 \\ \hline
F671-1 & 3390 & 3/3 & 0.054 & 1.601 & 1.214 & 6.44 & 6.00 & 5.85 & 300E & 0.218 \\ \hline
F692 & 3390 & 1/2 & 0.054 & 1.601 & 0.569 & 6.11 & 6.39 & 6.13 & 200E & 0.094 \\ \hline
F692-R & 3151 & 2/3 & 0.057 & 1.829 & 0.943 & 6.27 & 6.27 & 6.14 & 200E & 0.112 \\ \hline
F675 & 3151 & 1/3 & 0.057 & 1.829 & 0.500 & 6.00 & 6.44 & 6.19 & 200E & 0.112 \\ \hline
F671-2 & 2655 & 3/3 & 0.069 & 2.572 & 1.946 & 6.45 & 6.01 & 5.87 & 300E & 0.428 \\ \hline
F684 & 1857 & 2/3 & 0.113 & 5.778 & 2.946 & 6.35 & 6.35 & 6.15 & 200E & 0.465 \\ \hline
F611 & 1857 & 1/3 & 0.113 & 5.778 & 1.530 & 6.07 & 6.52 & 6.19 & 125E & 0.120 \\ \hline
F652 & 1874 & 1/2 & 0.112 & 5.660 & 1.961 & 6.18 & 6.47 & 6.17 & 150E & 0.207 \\ \hline
\end{tabular}
\caption{Fuse coefficients against Table~III of the paper. ``$b_i$ rev.'': index $i$ counted from the source,
which reproduces the paper's values in R1's zone.}
\label{tab:e3}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{|l|l|c|c|c|c|c|c|c|}
\hline
 & & \textbf{$I_{R1}$} & \textbf{R1 fast (s)} & \textbf{R1 delayed (s)} & \textbf{$I_{R2}$} & & \textbf{R2 fast (s)} & \textbf{R2 delayed (s)} \\
\textbf{Node} & \textbf{Fault} & \textbf{(A)} & \textbf{model / paper} & \textbf{model / paper} & \textbf{(A)} & \textbf{Dir.} & \textbf{model / paper} & \textbf{model / paper} \\ \hline
632 & LLL & 4734 & 0.081 / 0.070 & 1.627 / 1.398 & 1813 & rev & 0.051 / 0.045 & 1.416 / 0.514 \\ \hline
633 & LLL & 3970 & 0.106 / 0.094 & 2.111 / 1.880 & 1500 & rev & 0.060 / 0.052 & 2.001 / 0.706 \\ \hline
645 & LL & 3124 & 0.155 / 0.105 & 3.095 / 2.095 & 1232 & rev & 0.075 / 0.087 & 3.002 / 1.659 \\ \hline
646 & LL & 2785 & 0.189 / 0.128 & 3.770 / 2.555 & 1114 & rev & 0.086 / 0.103 & 3.771 / 2.046 \\ \hline
DL & LLL & 3954 & 0.106 / 0.087 & 2.123 / 1.733 & 1972 & rev & 0.048 / 0.076 & 1.213 / 1.402 \\ \hline
671 & LLL & 3412 & 0.134 / 0.105 & 2.677 / 2.091 & 3391 & fwd & 0.054 / 0.068 & 1.600 / 1.113 \\ \hline
692 & LLL & 3412 & 0.134 / 0.115 & 2.677 / 2.307 & 3391 & fwd & 0.054 / 0.072 & 1.600 / 1.258 \\ \hline
675 & LLL & 3090 & 0.158 / 0.121 & 3.152 / 2.414 & 3050 & fwd & 0.059 / 0.074 & 1.941 / 1.332 \\ \hline
684 & LL & 2543 & 0.222 / 0.125 & 4.437 / 2.507 & 2543 & fwd & 0.072 / 0.075 & 2.813 / 1.394 \\ \hline
680 & LLL & 2789 & 0.188 / 0.137 & 3.761 / 2.747 & 2757 & fwd & 0.066 / 0.079 & 2.381 / 1.555 \\ \hline
611 & LG & 1814 & 0.435 / 0.326 & 8.709 / 6.523 & 1718 & fwd & 0.128 / 0.146 & 6.986 / 4.385 \\ \hline
652 & LG & 1795 & 0.446 / 0.676 & 8.919 / 13.525 & 1761 & fwd & 0.123 / 0.143 & 6.570 / 9.370 \\ \hline
\end{tabular}
\caption{Recloser operating times against Table~IV of the paper.}
\label{tab:e4a}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{|l|l|l|c|c|c|c|c|c|c|l|}
\hline
 & & & & \textbf{$I_{fuse}$} & \multicolumn{2}{c|}{\textbf{$t_{MMT}$ (s)}} & \textbf{$t_{TCT}$} & \textbf{Last fast} & \textbf{Margin} & \\
\textbf{Node} & \textbf{Fault} & \textbf{Fuse} & \textbf{Size} & \textbf{(A)} & \textbf{model} & \textbf{paper} & \textbf{(s)} & \textbf{trip (s)} & \textbf{(s)} & \textbf{Status} \\ \hline
633 & LLL & F633 & 400E & 5426 & 0.149 & 0.163 & 0.235 & 0.106 & $+0.043$ & held \\ \hline
645 & LL & F632 & 500E & 4191 & 0.613 & 0.276 & 0.970 & 0.155 & $+0.458$ & held \\ \hline
646 & LL & F646 & 400E & 3672 & 0.415 & 0.181 & 0.684 & 0.189 & $+0.226$ & held \\ \hline
DL & LLL & F-DL & 400E & 5902 & 0.121 & 0.248 & 0.193 & 0.106 & $+0.015$ & held \\ \hline
692 & LLL & F671-1 & 400E & 3391 & 0.525 & 0.175 & 0.891 & 0.054 & $+0.471$ & held \\ \hline
675 & LLL & F692-R & 250E & 5022 & 0.065 & 0.185 & 0.106 & 0.059 & $+0.006$ & held \\ \hline
684 & LL & F671-2 & 300E & 3963 & 0.148 & 0.205 & 0.230 & 0.072 & $+0.076$ & held \\ \hline
611 & LG & F684 & 200E & 2236 & 0.271 & 0.417 & 0.414 & 0.128 & $+0.143$ & held \\ \hline
652 & LG & F652 & 150E & 2239 & 0.138 & 0.233 & 0.193 & 0.123 & $+0.015$ & held \\ \hline
\end{tabular}
\caption{Fuse times against Table~IV of the paper.}
\label{tab:e4b}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{|l|c|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\textbf{Fault} & 632 & 633 & 645 & 646 & DL & 671 & 692 & 675 & 680 & 684 & 611 & 652 \\ \hline
LG (model) & \ok & \no & \no & \no & \no & \ok & \ok & \ok & \ok & \ok & \ok & \ok \\ \hline
LG (paper) & \ok & \ok & \no & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok & \ok \\ \hline
LL (model) & \ok & \no & \ok & \no & \no & \ok & \ok & \no & \ok & \ok & -- & -- \\ \hline
LL (paper) & \ok & \ok & \no & \no & \ok & \ok & \ok & \ok & \ok & \ok & -- & -- \\ \hline
LLG (model) & \ok & \no & \ok & \no & \no & \ok & \ok & \no & \ok & \ok & -- & -- \\ \hline
LLG (paper) & \ok & \no & \no & \no & \ok & \ok & \ok & \no & \ok & \ok & -- & -- \\ \hline
LLL (model) & \ok & \no & -- & -- & \no & \ok & \ok & \no & \ok & -- & -- & -- \\ \hline
LLL (paper) & \ok & \no & -- & -- & \ok & \ok & \ok & \no & \ok & -- & -- & -- \\ \hline
\end{tabular}
\caption{Coordination status with DG and a conventional R2: model against the paper's Fig.~14.}
\label{tab:e5}
\end{table}

\begin{table}[H]
\centering\small
\begin{tabular}{|l|c|c|c|}
\hline
\textbf{Event (time in s)} & \textbf{Paper (read off Fig.~10)} & \textbf{Model, DG out} & \textbf{Model, DG in} \\ \hline
Fault initiated & 0.30 & 0.30 & 0.30 \\ \hline
R2 fast trip 1 & $\approx$0.46 & 0.420 & 0.426 \\ \hline
R2 reclose 1 & $\approx$0.65 & 0.620 & 0.626 \\ \hline
R2 fast trip 2 & $\approx$0.80 & 0.740 & 0.753 \\ \hline
R2 reclose 2 & $\approx$1.00 & 0.940 & 0.953 \\ \hline
Fuse F671-2 melts & -- & 1.248 & 0.752 \\ \hline
Fuse operation / clears & 1.21 & 1.613 & 1.253 \\ \hline
Fuse heat after the fast shots & -- & 45\,\% & 105\,\% \\ \hline
\end{tabular}
\caption{Reclosing sequence of the EMT simulation against the paper's Fig.~10.}
\label{tab:e6}
\end{table}

\subsection*{DG penetration (Fig.~7 of the paper)}
The paper's Fig.~7 gives the CTI at nodes 633 and 671 as shares of a doughnut chart. The trend is the same
in both: the CTI falls monotonically as the penetration rises. At 671 the shares of the first four levels
are close to the paper's. The levels at which the CTI changes sign differ: in the paper both nodes cross
zero at about 40--50\,\%; in this study 633 crosses at about 4\,\% and 671 does not cross up to 100\,\%.
The crossing depends on the starting margin, which depends on fuse sizes and settings that the paper does
not publish.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_ring_vs_paper.png}
\caption{CTI against DG penetration: this study (left) and the values read from the paper's Fig.~7 (right).}
\label{fig:e7}
\end{figure}

\begin{table}[H]
\centering\small
\begin{tabular}{|c|c|c|c|c|}
\hline
 & \multicolumn{2}{c|}{\textbf{Node 633 (ring \%)}} & \multicolumn{2}{c|}{\textbf{Node 671 (ring \%)}} \\
\textbf{DG (\%)} & \textbf{this study} & \textbf{paper} & \textbf{this study} & \textbf{paper} \\ \hline
0 & $+2.1$ & $+30$ & $+26.0$ & $+36$ \\ \hline
10 & $-3.1$ & $+23$ & $+21.5$ & $+22$ \\ \hline
25 & $-9.6$ & $+14$ & $+16.4$ & $+12$ \\ \hline
37 & $-13.9$ & $+6$ & $+13.4$ & $+6$ \\ \hline
50 & $-17.9$ & $-4$ & $+10.7$ & $+0$ \\ \hline
75 & $-24.2$ & $-9$ & $+7.1$ & $-8$ \\ \hline
100 & $-29.2$ & $-16$ & $+4.9$ & $-14$ \\ \hline
\end{tabular}
\caption{CTI shares against DG penetration: this study and the paper's Fig.~7.}
\label{tab:e7}
\end{table}

\end{document}
