% =====================================================================================================
%  Project report - DSDR recloser-fuse coordination, IEEE 13-node feeder, DIgSILENT PowerFactory
%  Generated by make_report_latex.py from report_template.tex: edit the TEMPLATE, not main.tex,
%  if you want the tables to stay linked to the results.  Compile with pdfLaTeX, twice.
% =====================================================================================================
\documentclass[12pt,a4paper]{article}

\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{mathptmx}                       % Times, as in the reference report
% guideline: A4; margins left 3.5 cm, right 2 cm, top 3.5 cm, bottom 2 cm; page number at the top right
\usepackage[a4paper,left=3.5cm,right=2cm,top=3.5cm,bottom=2cm,footskip=1cm]{geometry}
\usepackage{fancyhdr}
\usepackage{indentfirst}               % every paragraph indented, also the first
\usepackage{setspace}
\usepackage{amsmath,amssymb}
\usepackage{graphicx}
\usepackage{booktabs,array,tabularx,longtable,multirow}
\usepackage[table]{xcolor}
\usepackage{float}
\usepackage{enumitem}
\usepackage{titlesec}
% guideline: captions as normal 12 pt text, centred, one line (1 x CR) from the figure or table
\usepackage[font=normalsize,labelfont=normalfont,labelsep=space,justification=centering,skip=8pt]{caption}
\usepackage{tocloft}
\usepackage[hidelinks]{hyperref}

\graphicspath{{figures/}{./}{OVERLEAF_PROJECT/figures/}}
% a picture that has not been uploaded gives a framed note instead of stopping the compilation
\let\OrigIncludegraphics\includegraphics
\renewcommand{\includegraphics}[2][]{%
  \IfFileExists{#2}{\OrigIncludegraphics[#1]{#2}}{%
  \IfFileExists{figures/#2}{\OrigIncludegraphics[#1]{figures/#2}}{%
  \IfFileExists{OVERLEAF_PROJECT/figures/#2}{\OrigIncludegraphics[#1]{OVERLEAF_PROJECT/figures/#2}}{%
  \IfFileExists{report_pictures.pdf}{\OrigIncludegraphics[#1,page=\csname pic@#2\endcsname]{report_pictures.pdf}}{%
  \fbox{\parbox{0.6\linewidth}{\centering\small picture \texttt{\detokenize{#2}} not uploaded yet}}}}}}}
% page of each picture in report_pictures.pdf (all pictures in one file)
<<PICTURE_PAGES>>
\onehalfspacing
\setlength{\parindent}{1cm}                % guideline: paragraphs indented 1 cm
\setlength{\parskip}{10pt}                 % and separated by an empty line
\pagestyle{fancy}
\fancyhf{}
\fancyfoot[C]{\thepage}
\renewcommand{\headrulewidth}{0pt}
\fancypagestyle{plain}{\fancyhf{}\fancyfoot[C]{\thepage}\renewcommand{\headrulewidth}{0pt}}
\tolerance=1000
\emergencystretch=3em
\hbadness=5000
\setlist{itemsep=2pt,topsep=2pt}
\renewcommand{\arraystretch}{1.15}

% ---- headings: "CHAPTER ONE: INTRODUCTION", then 1.1, 1.1.1 -------------------------------------------
\newcounter{chap}
\makeatletter\@addtoreset{subsection}{chap}\@addtoreset{figure}{chap}\@addtoreset{table}{chap}\@addtoreset{equation}{chap}\makeatother
\newcommand{\chapprefix}{\arabic{chap}}
\renewcommand{\thefigure}{\chapprefix.\arabic{figure}}
\renewcommand{\thetable}{\chapprefix.\arabic{table}}
\renewcommand{\theequation}{\chapprefix.\arabic{equation}}
\renewcommand{\thesubsection}{\arabic{chap}.\arabic{subsection}}
\renewcommand{\thesubsubsection}{\thesubsection.\arabic{subsubsection}}
\titleformat{\section}[block]{\normalfont\bfseries\fontsize{14}{17}\selectfont\centering}{}{0pt}{}
\titlespacing*{\section}{0pt}{0pt}{24pt}
\titleformat{\subsection}{\normalfont\bfseries\normalsize}{\thesubsection}{0.8em}{}
\titlespacing*{\subsection}{0pt}{12pt}{6pt}
\titleformat{\subsubsection}{\normalfont\bfseries\normalsize}{\thesubsubsection}{0.6em}{}
\titlespacing*{\subsubsection}{0pt}{8pt}{2pt}
\setcounter{secnumdepth}{3}
\setcounter{tocdepth}{3}

% \chapterhead{ONE}{INTRODUCTION}
\newcommand{\chapterhead}[2]{\clearpage\refstepcounter{chap}\phantomsection
  \section*{CHAPTER #1: #2}\addcontentsline{toc}{section}{CHAPTER #1: #2}}
% \fronthead{ABSTRACT}  /  \appendixhead{A}{TITLE}
\newcommand{\fronthead}[1]{\clearpage\phantomsection\section*{#1}\addcontentsline{toc}{section}{#1}}
\newcommand{\appendixhead}[2]{\clearpage\refstepcounter{chap}\renewcommand{\chapprefix}{#1}\phantomsection
  \section*{APPENDIX #1: #2}\addcontentsline{toc}{section}{APPENDIX #1: #2}}

\renewcommand{\cftfigpresnum}{Figure }
\renewcommand{\cfttabpresnum}{Table }
\setlength{\cftfignumwidth}{5.6em}
\setlength{\cfttabnumwidth}{5.2em}
\renewcommand{\cfttoctitlefont}{\hfill\normalfont\bfseries\fontsize{14}{17}\selectfont}
\renewcommand{\cftaftertoctitle}{\hfill}
\renewcommand{\cftloftitlefont}{\hfill\normalfont\bfseries\fontsize{14}{17}\selectfont}
\renewcommand{\cftafterloftitle}{\hfill}
\renewcommand{\cftlottitlefont}{\hfill\normalfont\bfseries\fontsize{14}{17}\selectfont}
\renewcommand{\cftafterlottitle}{\hfill}
\renewcommand{\contentsname}{TABLE OF CONTENTS}
\renewcommand{\listfigurename}{LIST OF FIGURES}
\renewcommand{\listtablename}{LIST OF TABLES}
\renewcommand{\refname}{REFERENCES}

% ---- table helpers ---------------------------------------------------------------------------------
\definecolor{okc}{HTML}{DFF3DF}
\definecolor{noc}{HTML}{FBE0E0}
\definecolor{headc}{HTML}{E6ECF5}
\newcommand{\ok}{\cellcolor{okc}$\checkmark$}
\newcommand{\no}{\cellcolor{noc}$\times$}
\newcommand{\hd}{\rowcolor{headc}}
\newcolumntype{L}{>{\raggedright\arraybackslash}X}
\newcommand{\ohm}{\,\ensuremath{\Omega}}
\newcommand{\PF}{PowerFactory}

\begin{document}

% =====================================================================================================
%  TITLE PAGE
% =====================================================================================================
\begin{titlepage}
\centering
\includegraphics[width=3.4cm]{tu_logo.png}\par
\vspace{1.2cm}
{\large TRIBHUVAN UNIVERSITY\par}
\vspace{0.2cm}
{\fontsize{16}{20}\selectfont\bfseries INSTITUTE OF ENGINEERING\par}
\vspace{0.2cm}
{\large\bfseries PULCHOWK CAMPUS\par}
\vspace{1.5cm}
{\large\bfseries\itshape An Adaptive Overcurrent Protection Scheme for Dual-Setting Directional Recloser and Fuse
Coordination in Unbalanced Distribution Networks With Distributed Generation\par}
\vspace{1.5cm}
BY:\par
{\bfseries\itshape Jhala Nath Kafle\par}
(081MSPSE009)\par
\vfill
A PROJECT REPORT SUBMITTED IN PARTIAL FULFILLMENT OF THE REQUIREMENTS FOR THE MASTER'S DEGREE IN POWER SYSTEM
ENGINEERING\par
\vspace{0.4cm}
DEPARTMENT OF ELECTRICAL ENGINEERING\par
\vspace{1.2cm}
{\itshape OCTOBER, 2026\par}
\end{titlepage}
\pagenumbering{roman}                       % the title page counts as page i, its number is not shown
\setcounter{page}{2}

% =====================================================================================================
\fronthead{PAGE OF APPROVAL}
\begin{center}
TRIBHUVAN UNIVERSITY\\ INSTITUTE OF ENGINEERING\\ PULCHOWK CAMPUS\\ DEPARTMENT OF ELECTRICAL ENGINEERING
\end{center}
\noindent The undersigned certify that they have read, and recommended to the Institute of Engineering for
acceptance, a project report entitled ``\textit{An Adaptive Overcurrent Protection Scheme for Dual-Setting
Directional Recloser and Fuse Coordination in Unbalanced Distribution Networks With Distributed Generation}''
submitted by \textit{Jhala Nath Kafle} in partial fulfilment of the requirements for the Master's degree in
Power System Engineering.

\vspace{1.6cm}
\noindent\begin{minipage}[t]{0.47\textwidth}
\rule{0.9\linewidth}{0.4pt}\\
\textit{[Name of Supervisor]}\\ Supervisor\\ Department of Electrical Engineering
\end{minipage}\hfill
\begin{minipage}[t]{0.47\textwidth}
\rule{0.9\linewidth}{0.4pt}\\
\textit{[Name of the Head of Department]}\\ Head of the Department\\ Department of Electrical Engineering
\end{minipage}

\vspace{1.8cm}
\noindent\begin{minipage}[t]{0.47\textwidth}
\rule{0.9\linewidth}{0.4pt}\\
\textit{[Name of External Examiner]}\\ (External Examiner)\\ \textit{[Title]}\\ \textit{[Name of the Organization]}
\end{minipage}\hfill
\begin{minipage}[t]{0.47\textwidth}
\rule{0.9\linewidth}{0.4pt}\\
\textit{[Name of External Examiner]}\\ (External Examiner)\\ \textit{[Title]}\\ \textit{[Name of the Organization]}
\end{minipage}

\vspace{1.8cm}
\begin{center}\textbf{DATE OF APPROVAL:} \textit{Day/Month/Year}\end{center}

% =====================================================================================================
\fronthead{COPYRIGHT}
The author has agreed that the Library, Department of Electrical Engineering, Pulchowk Campus, Institute of
Engineering may make this report freely available for inspection. Moreover, the author has agreed that
permission for extensive copying of this project report for scholarly purpose may be granted by the supervisor
who supervised the project work recorded herein or, in his or her absence, by the Head of the Department wherein
the project report was done. It is understood that recognition will be given to the author of this report and to
the Department of Electrical Engineering, Pulchowk Campus, Institute of Engineering in any use of the material of
this project report. Copying or publication or the other use of this report for financial gain without approval
of the Department of Electrical Engineering, Pulchowk Campus, Institute of Engineering and the author's written
permission is prohibited.

Request for permission to copy or to make any other use of the material in this report in whole or in part
should be addressed to:

\noindent Head\\ Department of Electrical Engineering\\ Pulchowk Campus, Institute of Engineering\\ Lalitpur, Nepal


% =====================================================================================================
\fronthead{ABSTRACT}
The recloser--fuse coordination of distribution networks with distributed generation (DG) can be lost when
conventional overcurrent protection is used, because the DG changes the magnitude and the direction of the
fault current seen by the protective devices. This project studies a protection coordination strategy based
on a dual-setting directional recloser (DSDR) for the fuse-saving scheme of an unbalanced distribution
network. The mid-line recloser is given independent forward and reverse settings, so that it coordinates with
the lateral fuses for faults on both sides of it. The strategy is implemented on the IEEE 13-node test feeder
in DIgSILENT \PF{} with a synchronous DG, the characteristics of commercial recloser relays and fuses,
unbalanced load-flow and short-circuit studies, and an electromagnetic-transient simulation of the reclosing
sequence. The results show that the DG makes the fuses operate before the fast operation of a conventional
recloser, increasingly so as the DG penetration rises. With the DG connected, a conventional single-setting
mid-line recloser keeps the coordination in 24 of the 39 studied fault cells. The dual-setting directional
recloser alone raises this to 25 cells, and together with a revision of the fuse sizes to 38 of 39 cells under
the zero-margin criterion; the remaining cell, an LG fault at node 692, is limited by the delayed dial range of
the recloser. When a three-cycle breaker interrupting time and a fuse safety margin are included, the number
of coordinated cells falls to 31 and 26. The relay and fuse models of \PF{} confirm the calculated operating
times within <<PF_MAX>> per cent.

\textbf{Keywords:} distributed generation, dual-setting directional recloser, fuse saving, recloser--fuse
coordination, IEEE 13-node feeder, DIgSILENT \PF.

% =====================================================================================================
\fronthead{ACKNOWLEDGEMENT}
I express my sincere gratitude to my project supervisor for the guidance, the regular review of the work and
the comments that shaped this report. I am grateful to the Head of the Department and to the faculty of the
Department of Electrical Engineering, Pulchowk Campus, Institute of Engineering, for the facilities and the
support that made this project possible, and to the coordinator of the M.Sc.\ programme in Power System
Engineering for the encouragement throughout the work.

I also thank my colleagues of the M.Sc.\ Power System Engineering programme for the discussions on distribution
protection and on the use of DIgSILENT \PF, and my family for their patience and support.

\vspace{1cm}
\noindent Jhala Nath Kafle\\ 081MSPSE009

% =====================================================================================================
\clearpage
\begin{spacing}{1.1}
\phantomsection\addcontentsline{toc}{section}{TABLE OF CONTENTS}
\tableofcontents
\clearpage
\phantomsection\addcontentsline{toc}{section}{LIST OF FIGURES}
\listoffigures
\clearpage
\phantomsection\addcontentsline{toc}{section}{LIST OF TABLES}
\listoftables
\end{spacing}

% =====================================================================================================
\fronthead{LIST OF SYMBOLS AND ABBREVIATIONS}
\textbf{Symbols}\par
\noindent\begin{tabular}{@{}p{3.6cm}p{11.4cm}@{}}%plain
$I_f$ & Fault current seen by a protection device \\
$I_p$ & Pickup current of a recloser \\
$I_s$ & Plug (current) setting of the CDG relay \\
$I_{nom}$ & Rated (load) current \\
$M$ & Multiple of pickup, $I_f/I_p$ \\
$TDS$, $TMS$ & Time-dial / time-multiplier setting \\
$t_F$, $t_D$ & Fast and delayed operating time of a recloser \\
$t_{MMT}$, $t_{TCT}$ & Minimum-melting and total-clearing time of a fuse \\
$A$, $B$, $n$ & Constants of the inverse-time curve \\
$a_i$, $b_i$ & Coefficients of the fuse characteristic \\
$k$, $l$, $m$ & Index of the recloser, of a downstream and of an upstream fault location \\
$z$, $i$ & Number of series fuses in the fault path; position of a fuse in it \\
$Z_f$ & Fault impedance \\
$X_d$, $X'_d$, $X''_d$ & Direct-axis synchronous, transient and subtransient reactance \\
$X_q$, $X'_q$, $X''_q$ & Quadrature-axis reactances \\
$R_a$ & Armature resistance \\
\end{tabular}

\vspace{6pt}\textbf{Abbreviations}\par
\noindent\begin{tabular}{@{}p{3.6cm}p{11.4cm}@{}}%plain
CT & Current Transformer \\
CTI & Coordination Time Interval \\
DG & Distributed Generation \\
DSDR & Dual-Setting Directional Recloser \\
EMT & Electromagnetic Transient (simulation) \\
LG & Line-to-Ground fault \\
LL & Line-to-Line fault \\
LLG & Line-to-Line-to-Ground fault \\
LLL & Three-Phase fault \\
MMT & Minimum Melting Time \\
OLF & Overload Factor \\
PD & Protection Device \\
PF & DIgSILENT PowerFactory \\
R1 & Feeder-Head Recloser \\
R2 & Mid-Line Recloser (the DSDR) \\
RMS & Root Mean Square \\
SBDG & Synchronous-Based Distributed Generator \\
TCC & Time--Current Characteristic \\
TCT & Total Clearing Time \\
TDS & Time Dial Setting \\
TMS & Time Multiplier Setting \\
\end{tabular}

% =====================================================================================================
\clearpage
\pagenumbering{arabic}                      % page 1 = Introduction
\chapterhead{ONE}{INTRODUCTION}

\subsection{Background}
Overcurrent protection of radial distribution networks is traditionally coordinated on the assumption that
the fault current flows from the substation towards the loads. A recloser upstream of a fuse first operates on
a fast characteristic, to clear a temporary fault before the fuse melts, and then on a delayed
characteristic, to let the fuse clear a permanent fault. This \emph{fuse-saving} arrangement only works while
the fuse curve lies between the two recloser curves over the whole range of fault currents.

Distributed generation changes this. A DG downstream of a recloser feeds current towards a fault upstream of
it, so the recloser carries current in the reverse direction, and a fuse between the two sources carries the
sum of both contributions while each recloser carries only one. The current seen by a protection device then
depends on the fault location, the topology and the DG, and a single fixed setting is no longer suitable for
both directions.

The dual-setting directional recloser (DSDR) addresses this by giving the mid-line recloser separate pickup
and time-dial settings for the forward and for the reverse direction. This project implements the DSDR method
of~\cite{yousaf2022} on the IEEE 13-node feeder in DIgSILENT \PF{} and evaluates it.

\subsection{Problem Statement}
The problem addressed is the loss of recloser--fuse coordination caused by the change of fault-current
magnitude and direction when a DG is connected. A conventional scheme that is coordinated without DG may lose
the fuse-saving property in the zone between the grid and the DG. The project investigates whether the DSDR
method restores the coordination in an independently built model that uses the manufacturer-based
time--current characteristics of the specified commercial protection devices.

\subsection{Objectives}
\subsubsection{General Objective}
To build and validate a DIgSILENT \PF{} implementation of the DSDR protection-coordination method on the IEEE
13-node test feeder, with and without distributed generation.

\subsubsection{Specific Objectives}
\begin{enumerate}
\item Build and verify the IEEE 13-node feeder with its recloser and fuse protection.
\item Perform unbalanced load-flow and short-circuit studies for all fault types and phase combinations.
\item Calculate the recloser pickup currents, time dials and the fuse coefficients with the method's equations.
\item Establish the conventional recloser--fuse coordination without DG.
\item Connect the 4.05\,MVA synchronous DG at node 692 and quantify the change of the fault currents and of
      their direction at the reclosers.
\item Classify the coordination with DG for a conventional recloser R2.
\item Design the forward and reverse settings of R2 as a DSDR, classify the resulting coordination, and
      determine the corresponding operating times.
\item Verify the reclosing sequence in the time domain.
\item Study how the coordination degrades as the DG penetration rises from 0 to 100 per cent.
\end{enumerate}

\subsection{Scope of the Study}
The study covers the IEEE 13-node feeder: unbalanced load flow, LG, LL, LLG and LLL faults at twelve fault
locations, pickup and time-dial calculation, fuse coordination, the DSDR forward and reverse settings, the
coordination classification with and without the DSDR, and one EMT simulation. The IEEE 34-node feeder
is outside the completed work.

\subsection{Significance of the Study}
The study gives a reproducible implementation of a protection-coordination method for feeders with DG in a
tool that utilities use. It shows what the method achieves when the real relay dials and fuse sizes are
respected, and it separates the contribution of the dual setting from the contribution of the fuse revision.

\subsection{Limitations of the Study}
\begin{itemize}
\item The method does not uniquely specify the R2 settings, the fuse sizes, the source impedance or the fault
      type of each operating-time case; these choices were therefore defined in this study, and every choice
      and its basis is listed in Section~\ref{sec:assumptions}.
\item The coordination is classified with a zero margin; the effect of a breaker interrupting time and a
      fuse safety margin is evaluated separately in Section~\ref{sec:margin}.
\item The library model of the CDG34 relay is not directional. The two setting groups are modelled as
      separate relay units and the direction is assigned from the fault location.
\item Coordination is judged with a zero-margin criterion (the fuse must not start to melt before the fast
      trip). Section~\ref{sec:margin} shows how the result changes with a breaker time and a fuse margin.
\item The DG penetration study (Section~\ref{sec:pen}) uses one DG location (692) and keeps the protection
      of the design without DG at every level.
\item The IEEE 34-node feeder has not been modelled.
\end{itemize}

\subsection{Organization of the Report}
Chapter One introduces the problem and the objectives. Chapter Two reviews the literature on the protection concepts and the
method followed. Chapter Three gives the method and its equations. Chapter Four describes the \PF{} model,
the DG, the protection devices and the simulation cases. Chapter Five presents the results. Chapter Six
discusses the findings and their limits. Chapter Seven gives the conclusions and the future work. The
comparison with the reference paper is in Appendix~C.

% =====================================================================================================
\chapterhead{TWO}{LITERATURE REVIEW}

\subsection{Recloser--Fuse Protection of Distribution Feeders}
Distribution feeders are protected by reclosers and fuses with inverse-time characteristics: the operating
time falls as the multiple of the pickup current rises, so the device nearest the fault acts first and the
upstream devices act as backup~\cite{benmouyal1999}. The pickup fixes where the characteristic starts and the
time dial scales the operating time; real relays offer only discrete taps and a limited dial range. In the
fuse-saving scheme the recloser's fast curve must lie below the minimum-melting curve of the fuse, so that a
temporary fault is cleared without blowing the fuse, and its delayed curve above the total-clearing curve, so
that the fuse isolates a permanent fault. Fuses in series must be selective: the fuse nearer the fault clears
before the upstream fuse starts to melt.

\subsection{Impact of Distributed Generation and Directional Adaptive Protection}
A DG raises the current through the fuses and can reverse the current through a recloser. The recloser and the
fuse then no longer carry the same current, and a scheme that was coordinated without DG may let the fuse melt
before the fast trip~\cite{naiem2012}. A directional element distinguishes the direction of the fault current,
and adaptive protection changes the settings with the state of the network. The dual-setting directional
recloser (DSDR) combines both: it holds a forward and a reverse setting group and selects one from the
direction of the current, without communication~\cite{yousaf2022}.

\subsection{Relay and Fuse Characteristics}
Inverse-time relay curves are given by standard equations~\cite{benmouyal1999} or by the manufacturer's own
equation or table; the GE IAC and the CDG series follow their manufacturer's curves, in which the time is the time
dial multiplied by a function of $M = I_f/I_p$~\cite{gemultilin}. A fuse is described by its minimum-melting time
(MMT), when the element starts to melt, and its total-clearing time (TCT), when the arc is extinguished.

\subsection{Related Research and Data Used}
A classification technique decides for each fault whether recloser--fuse coordination with DG
exists~\cite{naiem2012}. A benchmark overcurrent protection scheme for the IEEE 13-node feeder~\cite{kersting1991},
with device types and fuse sizes, is given in~\cite{yousaf2020}; the published short-circuit currents of the
IEEE test feeders~\cite{kersting2012} are used here to validate the fault levels, and the relay curves are those
of the manufacturers' manuals~\cite{gemultilin}. Because the feeder is unbalanced, all calculations are made per
phase and keep only the phases that exist at each node.

\subsection{Method Followed and Research Gap}
The study follows the adaptive overcurrent protection scheme with a DSDR of~\cite{yousaf2022}: its equations for
the forward and reverse operating times, pickups, fuse coefficients and setting constraints, and its flowchart
for the design sequence. The reference reports that the DSDR restores coordination in every case, but it does
not publish the DSDR settings, and its fuse curves differ from its own fuse equation. The gap addressed here is
an independent implementation in \PF{} with device-specific relay curves, dial ranges and fuse sizes, which shows how
much of the improvement comes from the dual setting and where the method reaches the limits of the devices.

% =====================================================================================================
\chapterhead{THREE}{METHODOLOGY}

\subsection{Research Methodology}
The work follows the flowchart of the reference method~\cite{yousaf2022}, shown in Figure~\ref{fig:flow} as it is implemented.
It has three stages: (A) the conventional scheme without DG, (B) the same settings with the DG connected,
and (C) R2 as a dual-setting directional recloser with the fuse revision of the method.

\begin{figure}[H]
\centering
\includegraphics[height=0.64\textheight]{flowchart.png}
\caption{Flowchart of the recloser--fuse coordination method with the DSDR.}
\label{fig:flow}
\end{figure}

\subsection{Model Setup in DIgSILENT \PF}
The study is carried out in DIgSILENT \PF{} 2021~SP2~\cite{pf2021}. The feeder is the
IEEE 13-node model of the DIgSILENT example library; its lines, loads and regulator taps were checked against
the IEEE data. The study case that includes the 115/4.16\,kV, 5\,MVA substation transformer is used, because
it reproduces the IEEE short-circuit benchmark~\cite{kersting2012}.


\subsection{Load Flow Analysis}
The load flow is the unbalanced three-phase AC load flow of \PF. It gives the rated current of every
protected branch (largest phase), the bus voltages per phase, and the current and its direction at the two
reclosers with and without the DG.

\subsection{Recloser Pickup Current}
The method uses an overload factor of 1.25~\cite{yousaf2022}. The pickup is 1.25 times the rated current of the protected
branch, eq.~\eqref{eq:ipfw}, and is then set on the nearest available tap of the relay.

\subsection{Short-Circuit Analysis}
Short circuits are calculated with the \emph{complete method} of \PF, which starts from the pre-fault load
flow. LG, LL, LLG and LLL faults are applied at every node for every phase combination that exists there,
with the DG out and in. The maximum fault current of a branch is a bolted fault at its nearest node; the
minimum is an LG fault through 3\ohm{} at its farthest node~\cite{yousaf2022}. The current through R1, R2,
every fuse and every branch of Table~\ref{tab:t2} is stored for each fault.

\subsection{Mathematical Formulation of the DSDR}
\label{sec:dsdr}
The equations below are those of the reference method~\cite{yousaf2022}.

\subsubsection{Forward Fast and Delayed Operating Time}
\begin{equation}
t^{fw}_{k,l,F} = TDS^{fw}_{k,F}\left[\frac{A^{fw}_{k}}{\left(I_{f,l}/I^{fw}_{p,k}\right)^{n^{fw}_{k}}-1}+B^{fw}_{k}\right]
\label{eq:tf}
\end{equation}
\begin{equation}
t^{fw}_{k,l,D} = TDS^{fw}_{k,D}\left[\frac{A^{fw}_{k}}{\left(I_{f,l}/I^{fw}_{p,k}\right)^{n^{fw}_{k}}-1}+B^{fw}_{k}\right]
\label{eq:td}
\end{equation}
The fast and the delayed operation of recloser $k$ for a fault at location $l$ use the same curve with two
time dials. $I_{f,l}$ is the fault current through the recloser and $I_p$ its pickup.

\subsubsection{Forward Pickup Current and Constraints}
\begin{equation}
I^{fw}_{p,k} = OLF \times I^{fw}_{nom,k}
\label{eq:ipfw}
\end{equation}
\begin{equation}
TDS_{k,min} < TDS^{fw}_{k,F},\; TDS^{fw}_{k,D} < TDS_{k,max}
\label{eq:tdslim}
\end{equation}
\begin{equation}
I_{p,k,min} < I^{fw}_{p,k} < I_{p,k,max}
\label{eq:iplim}
\end{equation}
The pickup lies above the load current and below the minimum fault current of the zone; the dials must stay
inside the range of the device.

\subsubsection{Fuse Characteristic and Coefficient}
\begin{equation}
\log t_{fuse,i} = a_i \log I_{f,i} + b_i
\label{eq:fuse}
\end{equation}
\begin{equation}
b_i = \log\!\left[\frac{t^{fw}_{k,F}+t^{fw}_{k,D}}{2}\right] - a_i \log I_{f,i}
\label{eq:bi}
\end{equation}
with $a_i=-1.8$. Equation~\eqref{eq:bi} places a single fuse midway between the fast and the delayed time at
the calibration current.

\subsubsection{Series Fuses}
\begin{equation}
t_{TCT,\,i} \le 0.75\; t_{MMT,\,i+1}
\label{eq:75}
\end{equation}
\begin{equation}
b_i = \log\!\left[t^{fw}_{k,F}+\frac{i\left(t^{fw}_{k,D}-t^{fw}_{k,F}\right)}{z+1}\right] - a_i \log I_{f,i}
\label{eq:biseries}
\end{equation}
where $z$ is the number of series fuses in the fault path and $i=1$ is the fuse closest to the fault.
Equation~\eqref{eq:biseries} divides the window between the two recloser times among the series fuses.

\subsubsection{Reverse Operating Times, Pickup and Constraints}
\begin{equation}
t^{rv}_{k,m,F} = TDS^{rv}_{k,F}\left[\frac{A^{rv}_{k}}{\left(I_{f,m}/I^{rv}_{p,k}\right)^{n^{rv}_{k}}-1}+B^{rv}_{k}\right]
\label{eq:trf}
\end{equation}
\begin{equation}
t^{rv}_{k,m,D} = TDS^{rv}_{k,D}\left[\frac{A^{rv}_{k}}{\left(I_{f,m}/I^{rv}_{p,k}\right)^{n^{rv}_{k}}-1}+B^{rv}_{k}\right]
\label{eq:trd}
\end{equation}
\begin{equation}
I^{rv}_{p,k} = OLF \times I^{rv}_{nom,k}
\label{eq:iprv}
\end{equation}
\begin{equation}
TDS_{k,min} < TDS^{rv}_{k,F},\; TDS^{rv}_{k,D} < TDS_{k,max}
\end{equation}
\begin{equation}
I_{p,k,min} < I^{rv}_{p,k} < I_{p,k,max}
\end{equation}
Here $m$ is a fault location upstream of the recloser. The reverse current is the contribution of the DG, and
the reverse pickup is based on the reverse load current that flows when the DG exports towards the
substation.

\subsection{Device Characteristics Used in the Model}
\label{sec:curves}
The model uses the time--current curves of the \PF{} library types of the protection devices.

\subsubsection{R1: GE IAC77B801A}
The operating time of R1 follows the GE IAC extremely inverse characteristic. The manufacturer gives it as
$t = M_{TDS}\,[A + B/(M-C) + D/(M-C)^2 + E/(M-C)^3]$ with $A = 0.004$, $B = 0.638$, $C = 0.620$, $D = 1.787$
and $E = 0.246$~\cite{gemultilin}. With the constants of the \PF{} library type (the same values to four
digits) the curve is
\begin{equation}
t = TDS\left[0.004+\frac{0.6379}{M-0.62}+\frac{1.7872}{(M-0.62)^2}+\frac{0.2461}{(M-0.62)^3}\right],
\qquad M=\frac{I_f}{I_p},
\label{eq:iac}
\end{equation}
valid from $M=1.5$ to $M=40$. For 4219\,A, for example, it gives 0.096\,s (fast, TDS 0.5) and 1.926\,s
(delayed, TDS 10).

\subsubsection{R2: GE/Alstom CDG34}
The CDG extremely inverse characteristic is a manufacturer's table of time against $M=I_f/I_s$ for time
multipliers from 0.1 to 1.0. It starts at twice the plug setting and is interpolated on log-log axes:
\begin{equation}
t = t_1\left(\frac{t_2}{t_1}\right)^{f},\qquad f=\frac{\ln(M/M_1)}{\ln(M_2/M_1)} .
\label{eq:cdg}
\end{equation}
The table is not defined below a multiplier of 0.1, so 0.1 is the fastest setting of this relay.
The dial of R1 is called the time dial setting (TDS), as in the IAC77B801A documentation, whereas the CDG34
documentation calls the dial of R2 the time multiplier setting (TMS). Both scale the operating time of the
curve in the same way, and the general equations of Section~\ref{sec:dsdr} write TDS for either.

\subsubsection{Fuses}
The fuses are Gould-Shawmut A055C (5.5\,kV, E-rated) with their minimum-melting and total-clearing curves.
The fuse times are read from these curves at the current through the fuse with the same interpolation as
eq.~\eqref{eq:cdg}. The straight line of eq.~\eqref{eq:fuse} is used only to compute the coefficients of
Table~\ref{tab:t3}.

\subsection{Coordination Criteria}
A fault cell is classified as \emph{coordination exists} when all of the following hold:
\begin{equation}
t_{MMT}(I_{fuse}) > t_F \quad\text{for every recloser that feeds the fault through the fuse,}
\label{eq:crit1}
\end{equation}
\begin{equation}
t_{TCT}(I_{fuse}) < t_D \quad\text{for the same reclosers,}
\label{eq:crit2}
\end{equation}
together with the series-fuse condition of eq.~\eqref{eq:75} and a margin of at least 10~cycles
between the delayed curves of R2 and R1. The coordination time interval is $CTI = t_{MMT} - t_F$, the time by
which the fuse starts to melt after the latest fast trip; a cell is held when $CTI > 0$ (the zero-margin
criterion). An additional engineering margin, for the breaker interrupting time and for uncertainty, is not
part of the classification and is examined separately in Section~\ref{sec:margin}. A cell (node and fault type) is held only if every phase
combination of that fault type is held. The fuse and each recloser are evaluated at their own currents,
because with DG they differ.

\subsection{Design Procedure}
The flowchart of Figure~\ref{fig:flow} is applied in these steps.
\begin{enumerate}[itemsep=1pt]
\item Run the load flow without DG and set the recloser pickups from the rated currents.
\item Run the short-circuit study for the minimum and maximum fault currents of each section.
\item Set the dials: R1 at TDS 0.5 and 10; R2 fast at its lowest dial, delayed 10~cycles below R1.
\item Calculate the fuse coefficients and check the installed fuses, including the series fuses.
\item Classify the coordination without DG and revise the fuses until every case is held.
\item Connect the DG with the settings unchanged and classify again.
\item Set the reverse pickup and the reverse dials of R2 as a DSDR.
\item Revise the dials and, where a dial limit is reached, the fuse sizes until the cases are held.
\item Classify the coordination with the DSDR and determine the operating times.
\item Verify with \PF's own relay and fuse models and the EMT simulation.
\end{enumerate}

% =====================================================================================================
\chapterhead{FOUR}{SYSTEM MODELING AND SIMULATION SETUP}

\subsection{DIgSILENT \PF{} Environment}
The model is the project \emph{IEEE13 DSDR Fuse Coordination} in \PF{} 2021~SP2. Load flows use the
unbalanced AC method, short circuits the complete method, and the time-domain study the EMT simulation with a
step of 0.1\,ms. The relays and fuses are modelled with the \PF{} library types of the actual devices.

\subsection{IEEE 13-Node Feeder Model}
Figure~\ref{fig:sld} shows the feeder with its protection devices. The feeder has the
voltage regulator at the substation, overhead and cable sections, the 4.16/0.48\,kV transformer XFM-1, spot
and distributed loads, and two capacitors. The middle part of the distributed load on line 632--671 is placed
behind a short lateral (node DL) so that a fault there lies below its fuse.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{sld.png}
\caption{IEEE 13-node feeder with the reclosers R1 and R2, the fuses and the DG at node 692.}
\label{fig:sld}
\end{figure}

\subsection{Source and Feeder}
The source is an external grid at 115\,kV behind the 5\,MVA, 115/4.16\,kV substation transformer
($u_k = 8.06 per cent$). With this source the fault currents agree with the IEEE benchmark~\cite{kersting2012}
within about 2 per cent at every node. The alternative study case with a stiff 4.16\,kV source overstates the
fault levels by 20 to 65 per cent and is not used. The regulator taps are fixed at +10, +8 and +11.

\subsection{Distributed Generation Model}
The DG is a 4.05\,MVA, 0.69\,kV synchronous machine connected to node 692 through a 0.69/4.16\,kV
transformer with a leakage reactance of 0.15\,p.u. It is modelled with the standard synchronous-machine
model of \PF, round rotor, with the short-circuit data of Table~\ref{tab:dg} (values read back from the
model). In the load flow the machine delivers 3.24\,MW and controls its terminal voltage to 1.0\,p.u.

\begin{table}[H]
\centering\small
\begin{tabular}{@{}lccc@{}}
\toprule
\hd\textbf{Parameter} & \textbf{Symbol} & \textbf{Value} & \textbf{Unit} \\
\midrule
<<TABLE_I_OWN>>
\bottomrule
\end{tabular}
\caption{Parameters of the synchronous DG in the \PF{} model.}
\label{tab:dg}
\end{table}

\subsection{Recloser Model}
R1 is at the feeder head (RG60--632). R2 is on line 632--671 at the 671 end; it is the DSDR, because with the
DG at 692 it carries forward current for faults at 671 and beyond and reverse current for faults towards 632.
Table~\ref{tab:settings} gives the settings. The forward and the reverse group of R2 are four relay units of
the CDG34 library type on two current transformers.

\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{@{}lLlll@{}}
\toprule
\hd\textbf{Recloser} & \textbf{Relay, CT} & \textbf{$1.25\,I_{nom}$} & \textbf{Setting} & \textbf{Dial fast / delayed} \\
\midrule
R1 forward & GE IAC77B801A, 900/5 & 734.6\,A & tap 4\,A = 720\,A & TDS 0.5 / 10 \\
R2 forward & CDG34, 1000/5 & 587.5\,A & plug 300\,A / 600\,A & TMS 0.1 / 1.0 \\
R2 reverse & CDG34, 500/5 & 315.3\,A & plug 150\,A / 300\,A & TMS 0.1 / 1.0 \\
\bottomrule
\end{tabularx}
\caption{Recloser settings. For R2 the fast plug is half and the delayed plug equal to $1.25\,I_{nom}$, because
the CDG curve starts at twice the plug setting.}
\label{tab:settings}
\end{table}

\subsection{Fuse Model}
Table~\ref{tab:fuses} lists the fifteen fuses. The starting size is the size drawn in the figures of the
reference paper where a figure shows the fuse (the fuse bands were digitised and matched to the A055C
library curves within 2 per cent), otherwise the size of the benchmark scheme~\cite{yousaf2020}. The last two
columns are the sizes after the fuse revision of the method without DG and with the DSDR.

\begin{table}[H]
\centering\footnotesize
\begin{tabularx}{\textwidth}{@{}llcccL@{}}
\toprule
\hd\textbf{Fuse} & \textbf{Location} & \textbf{Start} & \textbf{No DG} & \textbf{DSDR} & \textbf{Source of the starting size} \\
\midrule
<<TABLE_FUSES>>
\bottomrule
\end{tabularx}
\caption{Fuses and their sizes (A055C, E-rated). Bold: changed by the fuse revision with the DG.}
\label{tab:fuses}
\end{table}

\subsection{Fault Model}
Faults are applied at the nodes 632, 633, 634, 645, 646, DL, 671, 692, 675, 680, 684, 611 and 652. Only the
fault types that the phases of a node allow are applied, for example LL and LLG on phases b--c at 645 and
646, and LG only at 611 and 652. This gives <<N_CELLS>> node/fault-type cells. Selected faults
through a fault impedance are added for the time--current figures.

\subsection{Measurement and Data Acquisition}
\label{sec:assumptions}
For every fault the phase currents through R1, R2 and each fuse are read from the short-circuit result. The
operating current of a device is its largest phase current. The forward direction is away from the grid; R2
sits at the 671 end of its line, where \PF{} counts the current positive into the line, so its values are
multiplied by $-1$. The following modelling choices were made:
\begin{itemize}
\item the source: the IEEE benchmark substation transformer, with the complete short-circuit method;
\item R1: tap 4\,A on a 900/5 current transformer, i.e.\ a pickup of 720\,A;
\item R2: all settings of Table~\ref{tab:settings}, derived from eqs.~\eqref{eq:ipfw} and \eqref{eq:iprv};
\item the operating-time cases of Table~\ref{tab:t4a}: bolted LLL faults, LL at two-phase nodes, LG at single-phase nodes;
\item the EMT study: a reclosing dead time of 0.2\,s and a breaker time of three cycles.
\end{itemize}

\subsection{Simulation Cases}
\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{@{}llLL@{}}
\toprule
\hd\textbf{Case} & \textbf{DG} & \textbf{Faults} & \textbf{Purpose} \\
\midrule
Load flow & out / in & -- & Rated currents, voltages, direction at R1 and R2 \\
Maximum faults & out / in & All nodes, LG/LL/LLG/LLL, all phase combinations, bolted & Classification, Tables II--IV \\
Minimum faults & out / in & LG through 3\ohm{} at all nodes & $I_{f,min}$, pickup check \\
Figure faults & in & Selected faults, bolted and through a fault impedance & Time--current figures \\
EMT & out / in & LL a--c at 684 through 0.2\ohm & Reclosing sequence \\
Penetration & 0--100\,\% & LLL at 633, LL at 684, all nodes & CTI, fault levels and pickups against DG size \\
\bottomrule
\end{tabularx}
\caption{Simulation cases.}
\label{tab:cases}
\end{table}

% =====================================================================================================
\chapterhead{FIVE}{RESULTS OBTAINED}

\subsection{Load-Flow Results}
Table~\ref{tab:volt} gives the bus voltages with and without the DG. Without DG the lowest voltage is
0.971\,p.u. (phase c at 611). The DG raises the voltages of the loaded phases a and c at node 671 and beyond
by about 0.03 to 0.05\,p.u.

\begin{table}[H]
\centering\small
\begin{tabular}{@{}lcccccc@{}}
\toprule
\hd & \multicolumn{3}{c}{\textbf{Without DG (p.u.)}} & \multicolumn{3}{c}{\textbf{With DG (p.u.)}} \\
\hd\textbf{Bus} & \textbf{A} & \textbf{B} & \textbf{C} & \textbf{A} & \textbf{B} & \textbf{C} \\
\midrule
<<TABLE_VOLT>>
\bottomrule
\end{tabular}
\caption{Bus voltages from the unbalanced load flow, without and with the DG.}
\label{tab:volt}
\end{table}

Table~\ref{tab:lf} shows the load current at the two reclosers. With the DG the current through R2 reverses:
252.2\,A flows from 671 towards 632. This reverse load current is the basis of the reverse pickup,
eq.~\eqref{eq:iprv}.

\begin{table}[H]
\centering\small
\begin{tabular}{@{}lcccc@{}}
\toprule
\hd\textbf{Device} & \textbf{Without DG (A)} & \textbf{Direction} & \textbf{With DG (A)} & \textbf{Direction} \\
\midrule
<<TABLE_LF>>
\bottomrule
\end{tabular}
\caption{Load current at the reclosers (largest phase; + is forward, away from the grid).}
\label{tab:lf}
\end{table}

\subsection{Branch Currents and Fault Levels}
Table~\ref{tab:t2} gives the rated current of every protected branch from the unbalanced load flow, the
minimum fault current (LG through 3\ohm{} at the farthest node of the branch's section) and the maximum
fault current (bolted, nearest node). The largest fault current at the feeder head is 4.73\,kA; the fault
levels agree with the IEEE 13-node short-circuit benchmark within about 2 per cent.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}lccc@{}}
\toprule
\hd\textbf{Branch} & \textbf{$I_{nom}$ (A)} & \textbf{$I_{f,min}$ (kA)} & \textbf{$I_{f,max}$ (kA)} \\
\midrule
<<TABLE_II_OWN>>
\bottomrule
\end{tabular}
\caption{Rated, minimum and maximum fault current of the protected branches without DG. XFM1 HV side: 4.16\,kV
currents for a fault on the 0.48\,kV side.}
\label{tab:t2}
\end{table}

\subsection{Recloser Pickup Currents and Settings}
With the rated currents of Table~\ref{tab:t2}, eq.~\eqref{eq:ipfw} gives 734.6\,A for R1 and 587.5\,A for R2
forward. The settings actually applied are those of Table~\ref{tab:settings}. Without DG both pickups are
below the lowest minimum fault current of their zones (1074\,A and 879\,A).

\subsection{Short-Circuit Results With and Without DG}
Table~\ref{tab:fault} gives the largest fault current at each node and the current through the two reclosers.
The DG raises the fault current at every node, by 38 per cent at 632 and by 64 per cent at 671. For faults at 632,
633, 645, 646 and DL the current through R2 becomes negative: R2 then carries only the DG contribution, 1.1
to 2.0\,kA, in the reverse direction, while R1 still carries the grid contribution.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}llcccccc@{}}
\toprule
\hd & & \multicolumn{2}{c}{\textbf{$I_{f,max}$ at the fault (A)}} & \multicolumn{2}{c}{\textbf{Through R1 (A)}} & \multicolumn{2}{c}{\textbf{Through R2 (A)}} \\
\hd\textbf{Bus} & \textbf{Fault} & \textbf{no DG} & \textbf{DG} & \textbf{no DG} & \textbf{DG} & \textbf{no DG} & \textbf{DG} \\
\midrule
<<TABLE_FAULT>>
\bottomrule
\end{tabular}
\caption{Maximum fault current and recloser currents without and with the DG (+ forward, $-$ reverse).}
\label{tab:fault}
\end{table}

\subsection{Fuse Coefficients}
Table~\ref{tab:t3} gives the fuse coefficients of eq.~\eqref{eq:biseries}, with $i = 1$ for the fuse closest
to the fault. The last columns give the installed fuse and its melting time at the same current; it is much
shorter than the time the equation asks for, because real fuse curves are steeper than the slope $-1.8$.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}lcccccccc@{}}
\toprule
\hd\textbf{Fuse} & \textbf{$I_f$ (A)} & \textbf{$i/z$} & \textbf{$t_F$ (s)} & \textbf{$t_D$ (s)} & \textbf{$t_{fuse}$ (s)} &
\textbf{$b_i$} & \textbf{Size} & \textbf{$t_{MMT}$ (s)} \\
\midrule
<<TABLE_III_OWN>>
\bottomrule
\end{tabular}
\caption{Fuse coefficients, eq.~\eqref{eq:bi}, $a_i=-1.8$. Size and $t_{MMT}$: fuse of the design without DG at the same
current.}
\label{tab:t3}
\end{table}

\subsection{Conventional Coordination Without DG}
With the starting fuse sizes 35 of the <<N_CELLS>> cells are coordinated. The four lost cells are the faults
at 675, where the series fuses F692-R (250E) and F671-1 (300E) are not selective: F692-R does not
clear the fault early enough before F671-1 starts to melt. The fuse revision of
the method changes F692-R to 200E, after which all <<N_CELLS>> cells are coordinated. Figures~\ref{fig:f8}
and \ref{fig:f9} show two cases: R2's fast curve lies below the fuses and its delayed curve
above them. In every time--current plot of this chapter the dotted lines carry each operating point to the time axis
with its operating time. The arrow at the fuse current gives the coordination time interval
$\mathrm{CTI} = t_{MMT} - t_F$ (green when positive, red when the fuse melts first) and the margin
$t_D - t_{TCT}$ by which the fuse clears before the delayed trip.

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig08.png}
\caption{LG fault at 611: R2 forward, fuses F684 and F671-2; CTI = +143\,ms.}
\label{fig:f8}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig09.png}
\caption{LLG fault at the middle of 692--675 through 1\ohm{}; CTI = +127\,ms.}
\label{fig:f9}
\end{figure}

\subsection{Coordination With DG and a Conventional R2}
With the DG connected and the settings unchanged, coordination is held in <<N14_HELD>> of <<N_CELLS>> cells
(Table~\ref{tab:g14}, Figure~\ref{fig:f14}). The lost cells are at 633, 645, 646, DL and 675: the fuse now
carries the grid and the DG current and melts before the fast trip, and for some LG faults the single-setting
R2 does not pick up the reverse DG current at all. At 633 and DL the fuses have almost no margin even
without DG, so every fault type is lost there.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{@{}l*{12}{c}@{}}
\toprule
\hd\textbf{Fault} & <<GRID_HEAD>> \\
\midrule
<<GRID14_OWN>>
\bottomrule
\end{tabular}
\caption{Coordination status with DG and a conventional R2. $\checkmark$ exists, $\times$ does not exist,
-- not applicable.}
\label{tab:g14}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{fig14.png}
\caption{Coordination status with DG, without the DSDR.}
\label{fig:f14}
\end{figure}

Figures~\ref{fig:f11} to \ref{fig:f13} show three cases with the conventional R2.

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig11.png}
\caption{LL fault at 646 through 1\ohm: R1 with F646 and F632; CTI = +200\,ms.}
\label{fig:f11}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig12.png}
\caption{LL fault at 645 through 1.5\ohm, conventional R2.}
\label{fig:f12}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig13.png}
\caption{Three-phase fault at 10 per cent of line 632--633, conventional R2; CTI = $-83$\,ms, the fuse melts first.}
\label{fig:f13}
\end{figure}

\subsection{DSDR Settings and Fuse Revision}
The reverse load current of R2 is 252.2\,A, so eq.~\eqref{eq:iprv} gives a reverse pickup of 315.3\,A. The
reverse group is set on a 500/5 current transformer with plugs of 150\,A (fast) and 300\,A (delayed) and the
same time multipliers 0.1 and 1.0 (Figure~\ref{fig:f3}). Step~8 of the method (revising the dials) could not
improve any lost case, because R1 is already at both ends of the IAC dial range (0.5 and 10) and R2 at both
ends of the CDG table (0.1 and 1.0). Step~9 (revising the fuses) was therefore needed: F632 to 500E; F633,
F646, F-DL and F671-1 to 400E; F692-R to 250E (Table~\ref{tab:fuses}).

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{fig03.png}
\caption{The two setting groups of R2: reverse (DG contribution, faults towards 632) and forward (grid
contribution, faults beyond 671), each with one fault of the model.}
\label{fig:f3}
\end{figure}

\subsection{Coordination With the DSDR}
With R2 as a DSDR and the revised fuses, coordination is held in <<N17_HELD>> of <<N_CELLS>> cells
(Table~\ref{tab:g17}, Figure~\ref{fig:f17}). With the same revised fuses but a single-setting R2 only
<<N17_SINGLE>> cells are held. The dual setting itself therefore restores seven cells: all four fault types at
633, and the LG faults at 645, 646 and DL.

The cell that remains lost is the LG fault at 692. F671-1 must be 400E to stay selective with F692-R, but it
then clears after R2's delayed trip (7.6\,s against 4.0\,s), and R2's delayed dial is already at its maximum.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{@{}l*{12}{c}@{}}
\toprule
\hd\textbf{Fault, R2} & <<GRID_HEAD>> \\
\midrule
<<GRID17>>
\bottomrule
\end{tabular}
\caption{Coordination status with DG and the revised fuses: single-setting R2 against dual-setting R2.}
\label{tab:g17}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.9\textwidth]{fig17.png}
\caption{Coordination status with DG and the DSDR.}
\label{fig:f17}
\end{figure}

Figures~\ref{fig:f15} and \ref{fig:f16} show a bolted LL fault at 646. The fuses carry 3.67\,kA. R2 carries
1.11\,kA in reverse and trips on its reverse fast curve in 0.086\,s, before F646 melts (0.415\,s).

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig15.png}
\caption{Bolted LL fault at 646: R2 reverse setting with F646 and F632; CTI = +328\,ms.}
\label{fig:f15}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=0.68\textwidth]{fig16.png}
\caption{Bolted LL fault at 646: R1 with F646 and F632; CTI = +226\,ms.}
\label{fig:f16}
\end{figure}

\subsection{Operating Times With the DSDR}
Tables~\ref{tab:t4a} and \ref{tab:t4b} give the operating times with the DSDR. R1 operates forward for every node.
R2 operates in reverse for the nodes upstream of it and forward for the nodes downstream. The fuse time is
the minimum-melting time of the fuse nearest to the fault at the current through that fuse. In all nine
rows with a fuse it is longer than the last fast trip; the smallest margins are 6\,ms at 675 and 15\,ms at DL
and 652.

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}llccccccc@{}}
\toprule
\hd & & \textbf{$I_{R1}$} & \textbf{R1 fast} & \textbf{R1 delayed} & \textbf{$I_{R2}$} & & \textbf{R2 fast} & \textbf{R2 delayed} \\
\hd\textbf{Node} & \textbf{Fault} & \textbf{(A)} & \textbf{(s)} & \textbf{(s)} & \textbf{(A)} & \textbf{Dir.} & \textbf{(s)} & \textbf{(s)} \\
\midrule
<<TABLE_IVA_OWN>>
\bottomrule
\end{tabular}
\caption{Recloser operating times with the DSDR, DG in service.}
\label{tab:t4a}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}lllccccccl@{}}
\toprule
\hd & & & & \textbf{$I_{fuse}$} & \textbf{$t_{MMT}$} & \textbf{$t_{TCT}$} & \textbf{Last fast} & \textbf{Margin} & \\
\hd\textbf{Node} & \textbf{Fault} & \textbf{Fuse} & \textbf{Size} & \textbf{(A)} & \textbf{(s)} & \textbf{(s)} & \textbf{trip (s)} & \textbf{(s)} & \textbf{Status} \\
\midrule
<<TABLE_IVB_OWN>>
\bottomrule
\end{tabular}
\caption{Fuse times with the DSDR, DG in service. Margin = $t_{MMT}$ minus the last fast trip (R2 for faults below R2; the later
of R1 and R2 reverse above it). Nodes 632, 671 and 680 are on the main feeder and have no fuse.}
\label{tab:t4b}
\end{table}

\subsection{Single Setting Against Dual Setting on Selected Faults}
Table~\ref{tab:cases9} compares the two settings of R2 on nine faults with the same (revised) fuses: the six
faults of the figures above and three cells of the classification.
Figures~\ref{fig:case5} and \ref{fig:case7} show two of the diagrams.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3pt}
\begin{tabularx}{\textwidth}{@{}clLcccccccll@{}}
\toprule
\hd & & & \textbf{$Z_f$} & \textbf{$I_{R1}$} & \textbf{$I_{R2}$ (A),} & \textbf{R1 fast} & \multicolumn{2}{c}{\textbf{R2 fast (s)}} & \textbf{Fuse: melts} & \multicolumn{2}{c}{\textbf{Fuse saving}} \\
\hd\textbf{\#} & \textbf{Figure} & \textbf{Fault} & \textbf{($\Omega$)} & \textbf{(A)} & \textbf{direction} & \textbf{(s)} & \textbf{single} & \textbf{dual} & \textbf{(s)} & \textbf{single} & \textbf{dual} \\
\midrule
<<TABLE_CASES>>
\bottomrule
\end{tabularx}
\caption{Nine faults with the DG in service: single-setting against dual-setting R2, same fuses.}
\label{tab:cases9}
\end{table}

In cases 5, 7 and 8 the dual setting restores the fuse saving: the reverse group picks up a DG current that
the forward group does not see (case 7: 469\,A) or sees only slowly. Cases 3, 4 and 9 are lost with both
settings; they are limits of the fuse revision and of the dial range, not of the direction. Cases 3 and 4 are
faults through impedance: the larger fuses that are needed for the bolted faults are too slow for
these lower currents. Cases 5 and 7 are shown in detail in Figures~\ref{fig:case5} and \ref{fig:case7};
Tables~\ref{tab:case5} and \ref{tab:case7} list their currents, settings and operating times.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{case05.png}
\caption{Three-phase fault at 10 per cent of line 632--633: single setting (left, CTI = $-22$\,ms) and dual setting
(right, CTI = +16\,ms).}
\label{fig:case5}
\end{figure}

\begin{table}[H]
\centering
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabularx}{\textwidth}{p{4.4cm}LL}
\toprule
\textbf{Quantity} & \textbf{Single setting} & \textbf{Dual setting (DSDR)} \\
\midrule
<<CASE05_TABLE>>
\bottomrule
\end{tabularx}
\caption{Three-phase fault at 10 per cent of line 632--633: currents, settings and operating times.}
\label{tab:case5}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{case07.png}
\caption{LG fault at 646: the single-setting R2 does not pick up the reverse current (left); the reverse group
does (right, CTI = +661\,ms).}
\label{fig:case7}
\end{figure}

\begin{table}[H]
\centering
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabularx}{\textwidth}{p{4.4cm}LL}
\toprule
\textbf{Quantity} & \textbf{Single setting} & \textbf{Dual setting (DSDR)} \\
\midrule
<<CASE07_TABLE>>
\bottomrule
\end{tabularx}
\caption{LG fault at 646 (phase c): currents, settings and operating times.}
\label{tab:case7}
\end{table}

\subsection{Time-Sequence Check}
The classification above uses the strict rule that every recloser must trip before the fuse starts to melt.
A time-sequence check follows each fault in time instead: the fuse heats with the current that still flows
after each recloser opens. For the 18 cells upstream of R2 the strict rule gives 11 cells held with the single
setting and 18 with the dual setting; the time sequence gives 15 and 18 (Figure~\ref{fig:seq}). The three
cells that the DSDR restores in the time sequence as well are the LG faults at 633, 645 and 646, where the
single-setting R2 never trips on a reverse current of about 0.5 to 0.6\,kA. For the 21 cells downstream of R2 the DG
at 692 feeds the fault directly, with no recloser in its path, and the result is the same for both settings.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{cd_sequence.png}
\caption{Time-sequence check of all <<N_CELLS>> cells, single against dual setting.}
\label{fig:seq}
\end{figure}

\subsection{Time-Domain Verification}
Figure~\ref{fig:f10} is the EMT simulation of an LL (a--c) fault at 684 through 0.2\ohm{} with the
conventional settings. The recloser trips follow R2's fast curve applied to the simulated current,
and the fuse F671-2 (300E) melts when the accumulated heating $\sum \Delta t / t_{MMT}(I)$ reaches one.
Without DG the two fast shots use 45 per cent of the melting heat, the fuse survives both and then clears the
permanent fault. With the DG the fuse melts at the end of the second fast shot, because the DG keeps feeding
the fault while R2 is open (Table~\ref{tab:emt}). The feeder current at node 632 is <<EMT_PRE>>\,A RMS
(phases a / c) before the fault and <<EMT_RMS>>\,A during it, with peaks of <<EMT_PEAK>>\,A.

\begin{figure}[H]
\centering
\includegraphics[width=0.95\textwidth]{fig10.png}
\caption{Time-domain current at node 632 for an LL (a--c) fault at 684 through 0.2\ohm{} :
without DG (top) and with DG (bottom).}
\label{fig:f10}
\end{figure}

\begin{table}[H]
\centering\small
\begin{tabular}{@{}lcc@{}}
\toprule
\hd\textbf{Event (time in s)} & \textbf{DG out} & \textbf{DG in} \\
\midrule
<<TABLE_EMT_OWN>>
\bottomrule
\end{tabular}
\caption{Reclosing sequence of the EMT simulation.}
\label{tab:emt}
\end{table}

\subsection{Verification With the Relay and Fuse Models of \PF}
The operating times of Chapter Five are calculated from the time--current curves of the devices. As a check,
the settings were entered into the relay and fuse elements of the model, and \PF{} itself calculated the tripping
time of every device for every fault, for the conventional and for the DSDR settings. Over <<PF_N>> operating
times the largest deviation is <<PF_MAX>> per cent.

\subsection{Sensitivity of the Result to the Margin}
\label{sec:margin}
The <<N17_HELD>> held cells are obtained with a zero margin. If the breaker interrupting time of three cycles
is added to the fast trip, 31 cells are held; if in addition a safety margin is kept on
the fuse melting time, 26 cells are held. The pickups are a second limit: with the DG, the lowest LG fault current
through 3\ohm{} is 577\,A at R1 and 368\,A at R2, below the pickups of 734.6\,A and 587.5\,A, because the DG
supplies part of the fault.

\subsection{Effect of the DG Penetration Level}
\label{sec:pen}
To see how the conventional coordination degrades as the DG grows, seven separate \PF{} projects were made,
copies of the model with the DG at 692 set to 0, 10, 25, 37, 50, 75 and 100 per cent of 4.05\,MVA. The machine, its
step-up transformer and its active and reactive power are scaled together, so the per-unit data of
Table~\ref{tab:dg} stay the same; at 0 per cent the DG is out of service. Every model keeps the conventional
protection of the design without DG (single-setting R2, fuses of the design without DG), and all operating
times are \PF's own relay and fuse calculations. Two fuse--recloser pairs are followed: fuse F633 against R1
for a three-phase fault at 633 (R1's zone), and the lateral fuse F671-2 at node 671 against R2 for a
line-to-line fault at 684 (R2's zone). The coordination time interval is
\begin{equation}
CTI = t_{MMT}(\text{fuse}) - t_{F}(\text{recloser}),
\label{eq:cti}
\end{equation}
and, for the doughnut chart of Figure~\ref{fig:penring}, each level's share of the ring,
$CTI\,\% = 100 \times CTI / \sum |CTI|$ over the seven levels, so that each ring adds up to 100 per cent.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3.2pt}
\begin{tabular}{@{}cccccccccc@{}}
\toprule
\hd & & \multicolumn{4}{c}{\textbf{Node 633: F633 and R1 (LLL)}} & \multicolumn{4}{c}{\textbf{Node 671: F671-2 and R2 (LL at 684)}} \\
\hd\textbf{DG (\%)} & \textbf{MVA} & \textbf{$I$ fuse / R1 (A)} & \textbf{$t_{MMT}$ / $t_F$ (s)} & \textbf{CTI (ms)} & \textbf{ring \%} &
\textbf{$I$ fuse / R2 (A)} & \textbf{$t_{MMT}$ / $t_F$ (s)} & \textbf{CTI (ms)} & \textbf{ring \%} \\
\midrule
<<PEN_CTI>>
\bottomrule
\end{tabular}
\caption{CTI against DG penetration, conventional protection.}
\label{tab:pencti}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.62\textwidth]{pen_ring.png}
\caption{Percentage variation of the CTI with DG penetration (outer ring 671, inner ring 633).}
\label{fig:penring}
\end{figure}

At node 633 <<PEN_633_TXT>>. At node 671 <<PEN_671_TXT>>. The mechanism is the same at both nodes
(Figure~\ref{fig:pencur}): the fuse lies between the fault and both sources and carries the grid share and
the DG share, while the recloser carries only the grid share, which even falls slightly because the DG holds
up the voltage of the network during the fault. A fuse curve is steep, so the extra current shortens its
melting time much more than the lower current lengthens the recloser's time, and the CTI decreases. At 633
the margin is only a few milliseconds without DG and is lost from about 4 per cent penetration; at 671 the margin
is large and stays positive up to 100 per cent.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_currents.png}
\caption{Currents through the fuse (grid and DG share), the recloser (grid share) and from the DG, and the
resulting CTI, against DG penetration.}
\label{fig:pencur}
\end{figure}

Figure~\ref{fig:pentcc} shows the same on the time--current characteristics: the curves are fixed because
the settings are not changed, the recloser's operating point stays where it is, and the fuse's operating
point moves to a higher current and a shorter time with every step. Figure~\ref{fig:pentcc633} gives node 633
level by level, with the vertical short-circuit lines of the fuse and the recloser currents, the operating
times and the CTI.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_tcc.png}
\caption{Time--current characteristics at all penetration levels: fuse operating points (squares) and recloser
operating points (circles).}
\label{fig:pentcc}
\end{figure}

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_tcc633.png}
\caption{Node 633, fuse F633 and R1, at each penetration level, with the short-circuit currents, operating times
and CTI.}
\label{fig:pentcc633}
\end{figure}

The fault level rises at every node (Table~\ref{tab:pensc}), most near the DG (671, 692, 675: about
$+60$ per cent) and least behind the 4.16/0.48\,kV transformer (634) and on the single-phase laterals. The current
through the reclosers does not rise with it.

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}llcccccc@{}}
\toprule
\hd\textbf{Node} & \textbf{Fault} & \textbf{0\,\%} & \textbf{25\,\%} & \textbf{50\,\%} & \textbf{75\,\%} & \textbf{100\,\%} & \textbf{Change} \\
\midrule
<<PEN_SC>>
\bottomrule
\end{tabular}
\caption{Largest bolted fault current at each node (A) against DG penetration.}
\label{tab:pensc}
\end{table}

The load flow changes as well (Table~\ref{tab:penlf}). The DG supplies part of the load locally, so the load
current through both reclosers falls, the voltages rise, and the power through R2 reverses between 75 and
100 per cent. By eq.~\eqref{eq:ipfw} the pickups would have to fall with the penetration; with the fixed settings
(R1 720\,A, its curve starting at 1080\,A; R2 fast curve starting at 600\,A) the reclosers no longer detect the
weakest faults (LG through 3\ohm) in their zones, R2 from just above 50 per cent.

\begin{table}[H]
\centering\scriptsize
\setlength{\tabcolsep}{3.5pt}
\begin{tabular}{@{}cccccccccc@{}}
\toprule
\hd & \textbf{DG P} & \textbf{R1 load} & \textbf{R2 load} & \textbf{R2} & \textbf{$V_{671,a}$} & \textbf{R1 $1.25\,I_{nom}$} & \textbf{R2 $1.25\,I_{nom}$} & \textbf{R1 lowest} & \textbf{R2 lowest} \\
\hd\textbf{DG (\%)} & \textbf{(MW)} & \textbf{(A)} & \textbf{(A)} & \textbf{flow} & \textbf{(p.u.)} & \textbf{(A)} & \textbf{(A)} & \textbf{3\,$\Omega$ fault (A)} & \textbf{3\,$\Omega$ fault (A)} \\
\midrule
<<PEN_LF>>
\bottomrule
\end{tabular}
\caption{Load flow, pickups by eq.~\eqref{eq:ipfw} and lowest fault current through each recloser against DG penetration.
$^\ast$: below the start of the recloser's curve with the fixed settings (not detected).}
\label{tab:penlf}
\end{table}

The penetration study therefore shows the two ways in which fixed settings fail as the DG grows: the fuse
saving is lost because the fuse speeds up while the recloser does not, and the sensitivity is lost because
the currents through the reclosers fall. Both are reasons for settings that adapt to the DG, which is what
the dual-setting directional recloser provides.

\subsection{Results Summary}
\begin{table}[H]
\centering\small
\begin{tabularx}{\textwidth}{@{}Lc@{}}
\toprule
\hd\textbf{Stage} & \textbf{Cells held (of <<N_CELLS>>)} \\
\midrule
A. No DG, starting fuse sizes & 35 \\
A. No DG, after the fuse revision (F692-R to 200E) & 39 \\
B. DG connected, conventional R2 & <<N14_HELD>> \\
B. DG connected, no-DG fuses, R2 as DSDR & 25 \\
C. DG connected, revised fuses, conventional R2 & <<N17_SINGLE>> \\
C. DG connected, revised fuses, R2 as DSDR & <<N17_HELD>> \\
C. The same settings and fuses with the DG out of service & 37 \\
\bottomrule
\end{tabularx}
\caption{Summary of the coordination results.}
\label{tab:summary}
\end{table}

The dual setting alone, with the fuses of the design without DG, restores one cell (24 to 25). Together with
the fuse revision it restores fourteen (24 to <<N17_HELD>>), seven of which need the dual setting.

% =====================================================================================================
% =====================================================================================================
\chapterhead{SIX}{DISCUSSION}

\subsection{Effect of DG on Fault Current}
The DG raises the fault current at every node, most near its connection point (671 and 692: from 3.39 to
5.56\,kA). The fuses carry this higher current and melt faster, while R1 carries about the same grid current
as before. The margin between the fuse and the fast trip, which is small even without DG, disappears.

\subsection{Effect of Fault Current Direction}
For faults at 632, 633, 645, 646 and DL the current through R2 is reverse and consists only of the DG
contribution. Its magnitude (0.5 to 2.0\,kA) is much lower than the forward fault currents for which the
forward group is set. A forward group with plugs of 300 and 600\,A responds slowly to these currents, or not
at all for LG faults.

\subsection{Performance of the Conventional Protection}
With the conventional single setting the scheme keeps coordination at the nodes on the main feeder and loses
it on the fused laterals of R1's zone and at 675. The loss depends on the location and on the fault type; it
is not a uniform failure of the feeder.

\subsection{Performance of the DSDR}
The reverse group, with half the plug settings, trips for every reverse fault before the fuse melts once the
fuses are revised. The result of 38 cells against 31 with the same fuses isolates its contribution. Without
the fuse revision the improvement is one cell only: at 633 and DL the fuses of the design without DG melt
in 0.05 to 0.16\,s with the DG, before R1's fast trip (0.11 to 0.18\,s), and no setting of R2 can change
R1's time. The
DSDR is therefore necessary but not sufficient.

\subsection{Limits Reached by the Devices}
R1's dials are the two extremes of the IAC range, and the CDG table ends at 0.1 and 1.0. The
method's dial revision has no room. The fuse revision creates a conflict between the two states of the
network: the larger fuses that are needed with the DG are too slow for two cells without it, and for the
faults through impedance. Fuse sizes cannot adapt to the DG state. For faults downstream of R2 the fuse
saving relies on the DG's own protection disconnecting it during the dead time, which is not part of the method.

\subsection{Engineering Implication}
Adaptive directional protection is justified where a DG is downstream of a mid-line recloser. To apply it,
the engineer must check the dial range of the actual relay, revise the fuse sizes for the DG state, verify the
pickup against the reduced minimum fault current with DG, and provide for the DG infeed to faults beyond the
recloser.

% =====================================================================================================
\chapterhead{SEVEN}{CONCLUSION AND FUTURE WORK}

\subsection{Conclusion}
The DSDR method of~\cite{yousaf2022} was implemented on the IEEE 13-node feeder in DIgSILENT \PF{} with
the manufacturer-based time--current characteristics of the protection devices. The feeder model agrees with the IEEE short-circuit
benchmark within about 2 per cent. Without DG, the revised fuse scheme achieves coordination in all
<<N_CELLS>> cells, compared with 35 of <<N_CELLS>> cells with the starting fuse sizes. With the 4.05\,MVA DG at
node 692 and a conventional R2, coordination is held in <<N14_HELD>> cells. The dual setting alone, with the
fuses of the design without DG, raises this to 25 cells; the fuse revision alone, with a single-setting R2,
to <<N17_SINGLE>>; and the two together to <<N17_HELD>> of <<N_CELLS>> cells. The combined DSDR and
fuse-revision strategy therefore substantially improves the coordination in the zone between the grid and
the DG, achieving <<N17_HELD>> of <<N_CELLS>> coordinated fault cells under the zero-margin criterion, and
seven of the restored cells need the dual setting. The remaining LG fault at node 692 is limited by the
maximum available R2 delayed dial.

The result depends on the margin. When a three-cycle breaker interrupting time is added to the fast trip,
the number of coordinated cells decreases from <<N17_HELD>> to 31, and with an additional fuse safety margin
to 26. The faults downstream of R2 with the DG in service also remain outside what the dual setting can
correct. The relay and fuse models of \PF{} confirm the calculated operating times within <<PF_MAX>> per cent.

\subsection{Major Findings}
\begin{enumerate}
\item Fault levels at the IEEE 13-node benchmark (feeder head 4.73\,kA).
\item R1: pickup 720\,A, TDS 0.5 / 10, GE IAC extremely inverse curve.
\item R2 forward: plugs 300 / 600\,A, TMS 0.1 / 1.0; R2 reverse: plugs 150 / 300\,A, TMS 0.1 / 1.0; reverse
      pickup by eq.~\eqref{eq:iprv} 315.3\,A.
\item With DG the load current at R2 reverses (252\,A) and R2 carries 1.1 to 2.0\,kA in reverse for upstream
      faults.
\item Coordination (of 39 cells): 35 without DG with the starting fuses and 39 after the fuse revision;
      <<N14_HELD>> with DG and a conventional R2; 25 with the DSDR alone; <<N17_SINGLE>> with the fuse revision
      alone; <<N17_HELD>> with the DSDR and the fuse revision, under the zero-margin criterion.
\item The <<N17_HELD>> cells become 31 when a three-cycle breaker interrupting time is added to the fast trip,
      and 26 when a safety margin is also kept on the fuse melting time.
\item The dual setting restores seven cells with the revised fuses and one cell without the revision.
\item The LG fault at 692 cannot be coordinated within the delayed dial range of R2.
\item With rising DG penetration and fixed settings the CTI falls at both studied nodes (633: from about
      $+4$ to $-51$\,ms; 671: from $+403$ to $+75$\,ms), the fault level rises by up to 64 per cent, and R2 stops
      detecting the weakest fault of its zone above about 50 per cent.
\item \PF's own relay and fuse models confirm the operating times within <<PF_MAX>> per cent.
\item In the EMT simulation the fuse survives the two fast shots without DG and melts at 1.25\,s; with DG it melts during the second fast shot.
\end{enumerate}

\subsection{Contributions of the Present Work}
\begin{itemize}
\item A reproducible \PF{} implementation of the method: one command rebuilds the model and all results.
\item Separation of the effect of the dual setting from the effect of the fuse revision.
\item Identification of the limits of the method: dial range, DG-in against DG-out fuse sizes, DG infeed
      downstream of the recloser, and sensitivity of the pickups with DG.
\item A time-domain verification and a verification with the relay models of the tool.
\end{itemize}

\subsection{Future Work}
Future work may include the extension of the study to the IEEE 34-node test feeder, an explicit directional
element for R2, a classification with a practical margin (breaker time and a fuse margin), a recloser with a
wider dial range or with user-defined curves, a setting-group
change triggered by the DG state, the disconnection logic of the DG during the reclosing dead time, the
sensitivity to fault impedance, inverter-based generation, and hardware-in-the-loop tests.

% =====================================================================================================
\clearpage
\phantomsection\addcontentsline{toc}{section}{REFERENCES}
\begin{spacing}{1.0}
\begin{thebibliography}{9}
\setlength{\itemsep}{10pt}
\bibitem{yousaf2022} M.~Yousaf, A.~Jalilian, K.~M.~Muttaqi, and D.~Sutanto, ``An adaptive overcurrent
protection scheme for dual-setting directional recloser and fuse coordination in unbalanced distribution
networks with distributed generation,'' \textit{IEEE Transactions on Industry Applications}, vol.~58, no.~2,
pp.~1831--1842, Mar./Apr.\ 2022, doi: 10.1109/TIA.2022.3146095.
\bibitem{benmouyal1999} G.~Benmouyal \textit{et al.}, ``IEEE standard inverse-time characteristic equations
for overcurrent relays,'' \textit{IEEE Transactions on Power Delivery}, vol.~14, no.~3, pp.~868--872,
Jul.\ 1999.
\bibitem{naiem2012} A.~Naiem, Y.~Hegazy, A.~Abdelaziz, and M.~Elsharkawy, ``A classification technique for
recloser-fuse coordination in distribution systems with distributed generation,'' \textit{IEEE Transactions
on Power Delivery}, vol.~27, no.~1, pp.~176--185, Jan.\ 2012.
\bibitem{gemultilin} GE Multilin, \textit{735/737 Feeder Protection Relay -- Instruction Manual}, manual
P/N 1601-0048-DK (GEK-106291F), Markham, ON, Canada, 2010, Ch.~5: Overcurrent Curves (IAC curves).
\bibitem{kersting1991} W.~H.~Kersting, ``Radial distribution test feeders,'' \textit{IEEE Transactions on
Power Systems}, vol.~6, no.~3, pp.~975--985, Aug.\ 1991.
\bibitem{yousaf2020} M.~Yousaf, K.~M.~Muttaqi, and D.~Sutanto, ``Overcurrent protection scheme for the IEEE
13-node benchmark test feeder with improved selectivity,'' in \textit{Proc.\ IEEE Power \& Energy Society
General Meeting}, 2020, doi: 10.1109/PESGM41954.2020.9281529.
\bibitem{kersting2012} W.~H.~Kersting and G.~Shirek, ``Short circuit analysis of IEEE test feeders,'' in
\textit{Proc.\ IEEE PES Transmission and Distribution Conference and Exposition}, 2012.
\bibitem{pf2021} DIgSILENT GmbH, \textit{PowerFactory 2021 User Manual}, Gomaringen, Germany, 2021.
\end{thebibliography}
\end{spacing}

% =====================================================================================================
\appendixhead{A}{COMPLETE COPY OF THE REFERENCE PAPER}
The complete reference paper~\cite{yousaf2022} is attached as a separate, unchanged
PDF copy in accordance with the requirement of the department. It is not reproduced inside this document.

\appendixhead{B}{IMPLEMENTATION FORMULAS}
The operating times are evaluated with the following expressions, where $M = I_f/I_p$ for R1 and
$M = I_f/I_s$ for R2.
\begin{align}
\text{R1 (IAC):}\quad & t = TDS\left[0.004+\frac{0.6379}{M-0.62}+\frac{1.7872}{(M-0.62)^2}+\frac{0.2461}{(M-0.62)^3}\right]\\
\text{R2 (CDG table):}\quad & t = t_1\left(\frac{t_2}{t_1}\right)^{f},\quad f=\frac{\ln(M/M_1)}{\ln(M_2/M_1)}\\
\text{Fuse (curve points):}\quad & t = t_1\left(\frac{t_2}{t_1}\right)^{f},\quad f=\frac{\ln(I/I_1)}{\ln(I_2/I_1)}\\
\text{Fuse saving:}\quad & t_{MMT}(I_{fuse}) > t_F ,\qquad t_{TCT}(I_{fuse}) < t_D\\
\text{Series fuses:}\quad & t_{TCT,\,i} \le 0.75\,t_{MMT,\,i+1}\\
\text{Fuse heating (EMT):}\quad & \sum_j \frac{\Delta t_j}{t_{MMT}(I_j)} = 1 \;\Rightarrow\; \text{the fuse melts}
\end{align}

\textbf{Worked example, node 633, three-phase fault, DG in service.} R1 carries 3970\,A:
$M = 3970/720 = 5.514$, $M-0.62 = 4.894$, bracket $= 0.004+0.1303+0.0746+0.0021 = 0.2111$, so
$t_F = 0.5\times0.2111 = 0.106$\,s and $t_D = 10\times0.2111 = 2.111$\,s. R2 carries 1500\,A in reverse:
fast, $M = 1500/150 = 10.0$, table 0.060\,s; delayed, $M = 1500/300 = 5.0$, table 2.0\,s. The fuse F633 (400E)
carries 5426\,A, the sum of both contributions: its curve points are 4800\,A at 0.2\,s and 6392\,A at 0.1\,s,
$f = \ln(5426/4800)/\ln(6392/4800) = 0.428$, $t_{MMT} = 0.2\times0.5^{0.428} = 0.149$\,s. The fuse outlasts the
last fast trip (0.106\,s) by 0.043\,s.

\appendixhead{C}{COMPARISON WITH THE REFERENCE PAPER}
This appendix compares the results of Chapter Five with the values printed in the reference
paper~\cite{yousaf2022} or read from its figures.

\subsection*{Basis of Comparison}
The comparison uses only values that the paper prints or that can be read from its figures. The model was
not tuned to match the paper; differences are stated and explained from the evidence in the model.

\begin{table}[H]
\centering\footnotesize
\begin{tabularx}{\textwidth}{@{}LLLl@{}}
\toprule
\hd\textbf{Aspect} & \textbf{This project} & \textbf{Reference paper} & \textbf{Assessment} \\
\midrule
Rated branch currents & within 2\,\% & Table II & Very good \\
Fault levels & IEEE benchmark, feeder head 4.73\,kA & 5.41\,kA, some branches higher & Lower \\
R1 worked example (4219\,A) & 0.096 / 1.926\,s & 0.097 / 1.932\,s & Very good \\
Recloser curves & IAC77B801A and CDG34 library curves & Same devices & Same \\
Fuse coefficients, series fuses of R1's zone & within 0.05 with reversed index & Table III & Index reversed in the paper \\
DG model & Dynamic synchronous machine, Table I data & Synchronous machine & Same \\
Coordination with DG, conventional R2 & <<N14_HELD>> of <<N_CELLS>> held; <<N14_AGREE>> cells agree & 30 of 39 held (Fig.~14) & Good \\
Coordination with the DSDR & <<N17_HELD>> of <<N_CELLS>> held & 39 of 39 held (Fig.~17) & Good; one cell at the dial limit \\
Fuse current, LL at 646 & 3.67\,kA & 3.64\,kA (Fig.~15) & Very good \\
R2 reverse current, LL at 646 & 1.11\,kA & 1.54\,kA & Lower \\
Table IV, R1 times & 12 to 78\,\% slower (652: 34\,\% faster) & Table IV & Follows the fault levels \\
Table IV, R2 and fuse times & assumed R2 settings, revised fuses & settings not published & Not comparable in detail \\
EMT sequence, fuse operation & melts 1.25\,s, clears 1.61\,s & 1.21\,s (Fig.~10) & Close if 1.21\,s is melting \\
IEEE 34-node feeder & not modelled & validated & Remaining work \\
\bottomrule
\end{tabularx}
\caption{Comparison of the results with the reference paper.}
\label{tab:compare}
\end{table}

\subsection*{Base-Case Comparison}
The rated currents test the feeder model independently of the protection and of the DG. Their agreement
within 2 per cent shows that the topology, the
loads and the regulator are implemented as in the paper.

\subsection*{Fault-Current Magnitude Difference}
The maximum fault currents of the feeder branches are 4 to 60 per cent below the paper's Table~II. The model was validated against the
published IEEE short-circuit results instead, which it meets within about 2 per cent. The paper's values cannot
all be correct: 6.73\,kA on 632--633 and 7.83\,kA on 692--675 exceed its own 5.41\,kA at the feeder head. The
two worked cases of the paper illustrate the remaining difference: R2 carries 1718\,A for the LG fault at
611 (paper: 1974\,A) and 1114\,A in reverse for the LL fault at 646 (paper: 1542\,A).

\subsection*{Fuse and Coordination Comparison}
The paper's Table~III could be reproduced only with the series index reversed. The fuse times in the paper's
figures do not follow its fuse equation: for F646 at 3.6\,kA the figure shows about 0.18\,s, the equation
with Table~III gives 1.85\,s. The figures match A055C library fuses, and the sizes change between figures
(F646 is 200E in Fig.~12 and 300E in Figs.~11 and 16). The model therefore uses library fuse curves
throughout.

\subsection*{Operating-Time Comparison (Table IV)}
The R1 equation and settings reproduce the paper's worked example, so the difference of the R1 times comes
from the fault currents. In every row of the paper the delayed time of R1 is 20 times the fast time, the
ratio of the dials 10 and 0.5, which confirms the dials. For R2 the paper prints no settings and the ratio of
its two times is not constant, so the R2 times and the fuse times of the model are the result of the stated
method and cannot be matched to the paper row by row.

\subsection*{Central Finding Comparison}
The central finding of the paper is reproduced: the DG makes a conventional scheme lose coordination in the
zone between the grid and the DG, and a dual-setting directional R2 restores it there. The model adds two
qualifications. The dual setting needs the fuse revision to be effective; and it does not help for faults
downstream of R2, which the DG feeds directly.

\subsection*{Tables of the comparison}
\begin{table}[H]
\centering\small
\begin{tabular}{@{}lcccc@{}}
\toprule
\hd\textbf{Parameter} & \textbf{Symbol} & \textbf{Paper} & \textbf{Model} & \textbf{Unit} \\
\midrule
<<TABLE_I>>
\bottomrule
\end{tabular}
\caption{DG parameters: reference paper (Table~I) against the \PF{} model.}
\label{tab:e1}
\end{table}

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}lcccccccc@{}}
\toprule
\hd & \multicolumn{3}{c}{\textbf{$I_{nom}$ (A)}} & \multicolumn{2}{c}{\textbf{$I_{f,min}$ (kA)}} & \multicolumn{3}{c}{\textbf{$I_{f,max}$ (kA)}} \\
\hd\textbf{Branch} & \textbf{model} & \textbf{paper} & \textbf{dev.\,\%} & \textbf{model} & \textbf{paper} & \textbf{model} & \textbf{paper} & \textbf{dev.\,\%} \\
\midrule
<<TABLE_II>>
\bottomrule
\end{tabular}
\caption{Branch currents: model against Table~II of the paper. XFM1 HV side: the model values are 4.16\,kV currents
for a fault on the 0.48\,kV side, so this row is not comparable.}
\label{tab:e2}
\end{table}

The maximum fault currents of the model are lower than those of the paper's Table~II. To decide which values are
right, both are compared in Table~\ref{tab:bench} with the IEEE 13-node short-circuit benchmark~\cite{kersting2012},
as quoted by the same authors in~\cite{yousaf2020}. The model agrees with the benchmark within 2 per cent at <<BENCH_N2>>
of the <<BENCH_N>> nodes (largest difference <<BENCH_MAX>> per cent), while the paper's values lie 4 to 151 per cent above it.
Two of the paper's values, 6.73\,kA on 632--633 and 7.83\,kA on 692--675, even exceed its own 5.41\,kA at the feeder
head, which is not possible in a radial feeder without DG. The lower fault levels of this study are therefore
those of the IEEE benchmark, not an error of the model.

\begin{table}[H]
\centering\small
\begin{tabular}{|c|c|c|c|c|c|}
\hline
\hd & \textbf{IEEE benchmark} & \multicolumn{2}{c}{\textbf{This study}} & \multicolumn{2}{c}{\textbf{Reference paper}} \\
\hd\textbf{Node} & \textbf{(kA)} & \textbf{If,max (kA)} & \textbf{dev.\,\%} & \textbf{If,max of branch (kA)} & \textbf{dev.\,\%} \\
\midrule
<<TABLE_BENCH>>
\end{tabular}
\caption{Maximum fault current, DG out: IEEE benchmark, this study and the paper's Table~II. Deviations are
relative to the benchmark.}
\label{tab:bench}
\end{table}

\begin{table}[H]
\centering\footnotesize
\begin{tabular}{@{}lcccccccccc@{}}
\toprule
\hd\textbf{Fuse} & \textbf{$I_f$ (A)} & \textbf{$i/z$} & \textbf{$t_F$ (s)} & \textbf{$t_D$ (s)} & \textbf{$t_{fuse}$ (s)} &
\textbf{$b_i$} & \textbf{$b_i$ rev.} & \textbf{paper} & \textbf{Size} & \textbf{$t_{MMT}$ (s)} \\
\midrule
<<TABLE_III>>
\bottomrule
\end{tabular}
\caption{Fuse coefficients against Table~III of the paper. ``$b_i$ rev.'': index $i$ counted from the source,
which reproduces the paper's values in R1's zone.}
\label{tab:e3}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}llccccccc@{}}
\toprule
\hd & & \textbf{$I_{R1}$} & \textbf{R1 fast (s)} & \textbf{R1 delayed (s)} & \textbf{$I_{R2}$} & & \textbf{R2 fast (s)} & \textbf{R2 delayed (s)} \\
\hd\textbf{Node} & \textbf{Fault} & \textbf{(A)} & \textbf{model / paper} & \textbf{model / paper} & \textbf{(A)} & \textbf{Dir.} & \textbf{model / paper} & \textbf{model / paper} \\
\midrule
<<TABLE_IVA>>
\bottomrule
\end{tabular}
\caption{Recloser operating times against Table~IV of the paper.}
\label{tab:e4a}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}lllcccccccl@{}}
\toprule
\hd & & & & \textbf{$I_{fuse}$} & \multicolumn{2}{c}{\textbf{$t_{MMT}$ (s)}} & \textbf{$t_{TCT}$} & \textbf{Last fast} & \textbf{Margin} & \\
\hd\textbf{Node} & \textbf{Fault} & \textbf{Fuse} & \textbf{Size} & \textbf{(A)} & \textbf{model} & \textbf{paper} & \textbf{(s)} & \textbf{trip (s)} & \textbf{(s)} & \textbf{Status} \\
\midrule
<<TABLE_IVB>>
\bottomrule
\end{tabular}
\caption{Fuse times against Table~IV of the paper.}
\label{tab:e4b}
\end{table}

\begin{table}[H]
\centering\footnotesize
\setlength{\tabcolsep}{4.5pt}
\begin{tabular}{@{}l*{12}{c}@{}}
\toprule
\hd\textbf{Fault} & <<GRID_HEAD>> \\
\midrule
<<GRID14>>
\bottomrule
\end{tabular}
\caption{Coordination status with DG and a conventional R2: model against the paper's Fig.~14.}
\label{tab:e5}
\end{table}

\begin{table}[H]
\centering\small
\begin{tabular}{@{}lccc@{}}
\toprule
\hd\textbf{Event (time in s)} & \textbf{Paper (read off Fig.~10)} & \textbf{Model, DG out} & \textbf{Model, DG in} \\
\midrule
<<TABLE_EMT>>
\bottomrule
\end{tabular}
\caption{Reclosing sequence of the EMT simulation against the paper's Fig.~10.}
\label{tab:e6}
\end{table}

\subsection*{DG penetration (Fig.~7 of the paper)}
The paper's Fig.~7 gives the CTI at nodes 633 and 671 as shares of a doughnut chart. The trend is the same
in both: the CTI falls monotonically as the penetration rises. At 671 the shares of the first four levels
are close to the paper's. The levels at which the CTI changes sign differ: in the paper both nodes cross
zero at about 40--50 per cent; in this study 633 crosses at about 4 per cent and 671 does not cross up to 100 per cent.
The crossing depends on the starting margin, which depends on fuse sizes and settings that the paper does
not publish.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{pen_ring_vs_paper.png}
\caption{CTI against DG penetration: this study (left) and the values read from the paper's Fig.~7 (right).}
\label{fig:e7}
\end{figure}

\begin{table}[H]
\centering\small
\begin{tabular}{@{}ccccc@{}}
\toprule
\hd & \multicolumn{2}{c}{\textbf{Node 633 (ring \%)}} & \multicolumn{2}{c}{\textbf{Node 671 (ring \%)}} \\
\hd\textbf{DG (\%)} & \textbf{this study} & \textbf{paper} & \textbf{this study} & \textbf{paper} \\
\midrule
<<PEN_VS_PAPER>>
\bottomrule
\end{tabular}
\caption{CTI shares against DG penetration: this study and the paper's Fig.~7.}
\label{tab:e7}
\end{table}

\end{document}
