{
 "0": {
  "project": "IEEE13 DG penetration 000 %",
  "loadflow": {
   "dg_rating_MVA": 0.0,
   "dg_P_MW": 0.0,
   "R1_A": 587.7,
   "R1_P_kW": 3583.0,
   "R2_A": 470.0,
   "R2_P_kW": 2460.1,
   "V": {
    "632": [
     1.0187,
     1.0616,
     1.0142
    ],
    "633": [
     1.0158,
     1.0588,
     1.0124
    ],
    "671": [
     0.9877,
     1.0722,
     0.9753
    ],
    "692": [
     0.9877,
     1.0722,
     0.9753
    ],
    "684": [
     0.9859,
     0.0,
     0.9732
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4162.2,
    "I_R2": 65.9,
    "I_fuse": 4102.5,
    "I_DG": 0.0,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.10184337110688178,
    "t_R1_fast": 0.09824931052897465,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 1.964986210579493,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.09824931052897465,
    "CTI_s": 0.003594060577907135
   },
   "633 LL": {
    "I_R1": 3838.0,
    "I_R2": 411.9,
    "I_fuse": 3585.9,
    "I_DG": 0.0,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.14032076407366614,
    "t_R1_fast": 0.11115950394659048,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 2.2231900789318098,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.11115950394659048,
    "CTI_s": 0.029161260127075664
   },
   "671 LL": {
    "I_R1": 2821.0,
    "I_R2": 2711.3,
    "I_fuse": 2573.8,
    "I_DG": 0.0,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.4696406911626966,
    "t_R1_fast": 0.18429348563437287,
    "t_R2_fast": 0.066874320593204,
    "t_R1_delayed": 3.6858697126874573,
    "t_R2_delayed": 2.4459225163134133,
    "t_rec_fast": 0.066874320593204,
    "CTI_s": 0.4027663705694926
   },
   "671 LG": {
    "I_R1": 2241.4,
    "I_R2": 2215.9,
    "I_fuse": 2076.5,
    "I_DG": 0.0,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.9380187917274586,
    "t_R1_fast": 0.2816567926719036,
    "t_R2_fast": 0.08691741274790735,
    "t_R1_delayed": 5.6331358534380715,
    "t_R2_delayed": 3.7940834537049923,
    "t_rec_fast": 0.08691741274790735,
    "CTI_s": 0.8511013789795513
   }
  },
  "pfd": "IEEE13_DG_penetration_000.pfd"
 },
 "10": {
  "project": "IEEE13 DG penetration 010 %",
  "loadflow": {
   "dg_rating_MVA": 0.405,
   "dg_P_MW": 0.324,
   "R1_A": 543.1,
   "R1_P_kW": 3248.0,
   "R2_A": 430.1,
   "R2_P_kW": 2139.6,
   "V": {
    "632": [
     1.023,
     1.062,
     1.0178
    ],
    "633": [
     1.0201,
     1.0592,
     1.016
    ],
    "671": [
     0.9939,
     1.0724,
     0.9803
    ],
    "692": [
     0.9939,
     1.0724,
     0.9803
    ],
    "684": [
     0.9921,
     0.0,
     0.9782
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4141.7,
    "I_R2": 161.2,
    "I_fuse": 4256.1,
    "I_DG": 183.1,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.09353958432029698,
    "t_R1_fast": 0.09897825917484314,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 1.9795651834968628,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.09897825917484314,
    "CTI_s": -0.0054386748545461605
   },
   "633 LL": {
    "I_R1": 3804.2,
    "I_R2": 363.5,
    "I_fuse": 3704.4,
    "I_DG": 160.3,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.12985591681863468,
    "t_R1_fast": 0.11269230001217592,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 2.2538460002435183,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.11269230001217592,
    "CTI_s": 0.017163616806458754
   },
   "671 LL": {
    "I_R1": 2792.0,
    "I_R2": 2681.4,
    "I_fuse": 2714.6,
    "I_DG": 174.8,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.4010158427662111,
    "t_R1_fast": 0.18766142787459378,
    "t_R2_fast": 0.0677443903880593,
    "t_R1_delayed": 3.753228557491876,
    "t_R2_delayed": 2.502021889250679,
    "t_rec_fast": 0.0677443903880593,
    "CTI_s": 0.3332714523781518
   },
   "671 LG": {
    "I_R1": 2212.5,
    "I_R2": 2187.3,
    "I_fuse": 2129.7,
    "I_DG": 84.9,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.8605242617726186,
    "t_R1_fast": 0.2888832952566916,
    "t_R2_fast": 0.08856252350495693,
    "t_R1_delayed": 5.777665905133832,
    "t_R2_delayed": 3.909409932268341,
    "t_rec_fast": 0.08856252350495693,
    "CTI_s": 0.7719617382676617
   }
  },
  "pfd": "IEEE13_DG_penetration_010.pfd"
 },
 "25": {
  "project": "IEEE13 DG penetration 025 %",
  "loadflow": {
   "dg_rating_MVA": 1.012,
   "dg_P_MW": 0.81,
   "R1_A": 480.7,
   "R1_P_kW": 2748.6,
   "R2_A": 372.2,
   "R2_P_kW": 1658.3,
   "V": {
    "632": [
     1.0288,
     1.0627,
     1.0224
    ],
    "633": [
     1.0259,
     1.0598,
     1.0207
    ],
    "671": [
     1.0024,
     1.0727,
     0.9871
    ],
    "692": [
     1.0024,
     1.0727,
     0.9871
    ],
    "684": [
     1.0006,
     0.0,
     0.985
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4111.4,
    "I_R2": 415.9,
    "I_fuse": 4478.0,
    "I_DG": 446.3,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.08343464552524822,
    "t_R1_fast": 0.10007831993624164,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 2.0015663987248327,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.10007831993624164,
    "CTI_s": -0.016643674410993417
   },
   "633 LL": {
    "I_R1": 3751.7,
    "I_R2": 353.4,
    "I_fuse": 3875.2,
    "I_DG": 393.4,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.11664608186721302,
    "t_R1_fast": 0.11514989348063666,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 2.3029978696127333,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.11514989348063666,
    "CTI_s": 0.0014961883865763637
   },
   "671 LL": {
    "I_R1": 2747.5,
    "I_R2": 2635.5,
    "I_fuse": 2925.9,
    "I_DG": 436.9,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.32337434911844487,
    "t_R1_fast": 0.19305178800832692,
    "t_R2_fast": 0.06914193033848134,
    "t_R1_delayed": 3.8610357601665384,
    "t_R2_delayed": 2.592701186893986,
    "t_rec_fast": 0.06914193033848134,
    "CTI_s": 0.2542324187799635
   },
   "671 LG": {
    "I_R1": 2170.7,
    "I_R2": 2145.9,
    "I_fuse": 2205.1,
    "I_DG": 207.6,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.7654191430013829,
    "t_R1_fast": 0.2999387341776511,
    "t_R2_fast": 0.0910585731891765,
    "t_R1_delayed": 5.998774683553022,
    "t_R2_delayed": 4.086301289897202,
    "t_rec_fast": 0.0910585731891765,
    "CTI_s": 0.6743605698122064
   }
  },
  "pfd": "IEEE13_DG_penetration_025.pfd"
 },
 "37": {
  "project": "IEEE13 DG penetration 037 %",
  "loadflow": {
   "dg_rating_MVA": 1.498,
   "dg_P_MW": 1.199,
   "R1_A": 434.8,
   "R1_P_kW": 2351.6,
   "R2_A": 328.6,
   "R2_P_kW": 1272.8,
   "V": {
    "632": [
     1.0329,
     1.0632,
     1.0256
    ],
    "633": [
     1.0301,
     1.0603,
     1.0239
    ],
    "671": [
     1.0086,
     1.0731,
     0.9918
    ],
    "692": [
     1.0086,
     1.0731,
     0.9918
    ],
    "684": [
     1.0068,
     0.0,
     0.9898
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4087.6,
    "I_R2": 610.0,
    "I_fuse": 4647.7,
    "I_DG": 647.4,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.07680360441986166,
    "t_R1_fast": 0.10096074289331354,
    "t_R2_fast": 1.1094988996754114,
    "t_R1_delayed": 2.0192148578662708,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.10096074289331354,
    "CTI_s": -0.024157138473451883
   },
   "633 LL": {
    "I_R1": 3708.8,
    "I_R2": 482.2,
    "I_fuse": 4006.1,
    "I_DG": 573.8,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.10778513055102687,
    "t_R1_fast": 0.11723915116595292,
    "t_R2_fast": Infinity,
    "t_R1_delayed": 2.3447830233190583,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.11723915116595292,
    "CTI_s": -0.009454020614926048
   },
   "671 LL": {
    "I_R1": 2711.2,
    "I_R2": 2598.0,
    "I_fuse": 3094.4,
    "I_DG": 646.1,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.277117417780915,
    "t_R1_fast": 0.19766361881223474,
    "t_R2_fast": 0.07034269175185397,
    "t_R1_delayed": 3.9532723762446946,
    "t_R2_delayed": 2.6711909804045195,
    "t_rec_fast": 0.07034269175185397,
    "CTI_s": 0.206774726029061
   },
   "671 LG": {
    "I_R1": 2138.7,
    "I_R2": 2114.3,
    "I_fuse": 2261.8,
    "I_DG": 302.2,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.7042019528953636,
    "t_R1_fast": 0.30892330910129007,
    "t_R2_fast": 0.09306569733325679,
    "t_R1_delayed": 6.178466182025801,
    "t_R2_delayed": 4.230377072520477,
    "t_rec_fast": 0.09306569733325679,
    "CTI_s": 0.6111362555621068
   }
  },
  "pfd": "IEEE13_DG_penetration_037.pfd"
 },
 "50": {
  "project": "IEEE13 DG penetration 050 %",
  "loadflow": {
   "dg_rating_MVA": 2.025,
   "dg_P_MW": 1.62,
   "R1_A": 389.9,
   "R1_P_kW": 1924.0,
   "R2_A": 285.3,
   "R2_P_kW": 854.9,
   "V": {
    "632": [
     1.0369,
     1.0636,
     1.0286
    ],
    "633": [
     1.0341,
     1.0608,
     1.0269
    ],
    "671": [
     1.0148,
     1.0734,
     0.9964
    ],
    "692": [
     1.0148,
     1.0734,
     0.9964
    ],
    "684": [
     1.0129,
     0.0,
     0.9944
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4062.2,
    "I_R2": 810.7,
    "I_fuse": 4823.8,
    "I_DG": 856.3,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.07077285110070446,
    "t_R1_fast": 0.10191578037546423,
    "t_R2_fast": 0.5507524018908309,
    "t_R1_delayed": 2.0383156075092845,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.10191578037546423,
    "CTI_s": -0.03114292927475977
   },
   "633 LL": {
    "I_R1": 3661.6,
    "I_R2": 616.2,
    "I_fuse": 4142.0,
    "I_DG": 763.1,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.09954171935079041,
    "t_R1_fast": 0.11961559336906753,
    "t_R2_fast": 1.082495604358226,
    "t_R1_delayed": 2.3923118673813506,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.11961559336906753,
    "CTI_s": -0.02007387401827712
   },
   "671 LL": {
    "I_R1": 2671.3,
    "I_R2": 2556.7,
    "I_fuse": 3276.3,
    "I_DG": 872.1,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.23741348507266502,
    "t_R1_fast": 0.20297266937018585,
    "t_R2_fast": 0.07173212357293068,
    "t_R1_delayed": 4.059453387403717,
    "t_R2_delayed": 2.762631655452576,
    "t_rec_fast": 0.07173212357293068,
    "CTI_s": 0.16568136149973434
   },
   "671 LG": {
    "I_R1": 2105.6,
    "I_R2": 2081.5,
    "I_fuse": 2319.8,
    "I_DG": 401.3,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.648577550230871,
    "t_R1_fast": 0.3187425551274008,
    "t_R2_fast": 0.09523488178464079,
    "t_R1_delayed": 6.374851102548016,
    "t_R2_delayed": 4.388065692274661,
    "t_rec_fast": 0.09523488178464079,
    "CTI_s": 0.5533426684462303
   }
  },
  "pfd": "IEEE13_DG_penetration_050.pfd"
 },
 "75": {
  "project": "IEEE13 DG penetration 075 %",
  "loadflow": {
   "dg_rating_MVA": 3.038,
   "dg_P_MW": 2.43,
   "R1_A": 321.2,
   "R1_P_kW": 1108.7,
   "R2_A": 222.4,
   "R2_P_kW": 50.4,
   "V": {
    "632": [
     1.0434,
     1.0641,
     1.0331
    ],
    "633": [
     1.0405,
     1.0612,
     1.0314
    ],
    "671": [
     1.025,
     1.0739,
     1.0038
    ],
    "692": [
     1.025,
     1.0739,
     1.0038
    ],
    "684": [
     1.0231,
     0.0,
     1.0018
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 4015.0,
    "I_R2": 1170.9,
    "I_fuse": 5139.5,
    "I_DG": 1233.1,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.061617187113200765,
    "t_R1_fast": 0.10373886808463344,
    "t_R2_fast": 0.2501581505431967,
    "t_R1_delayed": 2.074777361692669,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.10373886808463344,
    "CTI_s": -0.04212168097143267
   },
   "633 LL": {
    "I_R1": 3570.2,
    "I_R2": 857.4,
    "I_fuse": 4386.5,
    "I_DG": 1110.1,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.08740056021227828,
    "t_R1_fast": 0.1244918006553988,
    "t_R2_fast": 0.4822260191202861,
    "t_R1_delayed": 2.489836013107976,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.1244918006553988,
    "CTI_s": -0.037091240443120524
   },
   "671 LL": {
    "I_R1": 2593.0,
    "I_R2": 2511.4,
    "I_fuse": 3622.6,
    "I_DG": 1304.1,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.1835829697672629,
    "t_R1_fast": 0.21416151303605474,
    "t_R2_fast": 0.07334638876684701,
    "t_R1_delayed": 4.283230260721095,
    "t_R2_delayed": 2.869640617217851,
    "t_rec_fast": 0.07334638876684701,
    "CTI_s": 0.11023658100041589
   },
   "671 LG": {
    "I_R1": 2046.5,
    "I_R2": 2023.3,
    "I_fuse": 2421.9,
    "I_DG": 583.1,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.565783769617372,
    "t_R1_fast": 0.33765135826059306,
    "t_R2_fast": 0.09934254253732004,
    "t_R1_delayed": 6.753027165211861,
    "t_R2_delayed": 4.692033739509124,
    "t_rec_fast": 0.09934254253732004,
    "CTI_s": 0.4664412270800519
   }
  },
  "pfd": "IEEE13_DG_penetration_075.pfd"
 },
 "100": {
  "project": "IEEE13 DG penetration 100 %",
  "loadflow": {
   "dg_rating_MVA": 4.05,
   "dg_P_MW": 3.24,
   "R1_A": 284.9,
   "R1_P_kW": 302.3,
   "R2_A": 252.2,
   "R2_P_kW": -755.3,
   "V": {
    "632": [
     1.0482,
     1.064,
     1.0361
    ],
    "633": [
     1.0454,
     1.0611,
     1.0344
    ],
    "671": [
     1.0334,
     1.0738,
     1.0094
    ],
    "692": [
     1.0334,
     1.0738,
     1.0094
    ],
    "684": [
     1.0315,
     0.0,
     1.0074
    ]
   }
  },
  "faults": {
   "633 LLL": {
    "I_R1": 3970.1,
    "I_R2": 1499.7,
    "I_fuse": 5425.8,
    "I_DG": 1579.5,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.05482045592954315,
    "t_R1_fast": 0.10552789302299741,
    "t_R2_fast": 0.16004679353395349,
    "t_R1_delayed": 2.110557860459948,
    "t_R2_delayed": 9.792350181119655,
    "t_rec_fast": 0.10552789302299741,
    "CTI_s": -0.05070743709345426
   },
   "633 LL": {
    "I_R1": 3478.9,
    "I_R2": 1144.2,
    "I_fuse": 4609.6,
    "I_DG": 1435.6,
    "fuse": "F633",
    "recloser": "R1",
    "t_fuse_MMT": 0.07821448914068169,
    "t_R1_fast": 0.12974709410840243,
    "t_R2_fast": 0.261649432649967,
    "t_R1_delayed": 2.5949418821680488,
    "t_R2_delayed": Infinity,
    "t_rec_fast": 0.12974709410840243,
    "CTI_s": -0.051532604967720747
   },
   "671 LL": {
    "I_R1": 2543.4,
    "I_R2": 2542.6,
    "I_fuse": 3963.1,
    "I_DG": 1731.7,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.14748261018950506,
    "t_R1_fast": 0.22184089422639208,
    "t_R2_fast": 0.07222413180935326,
    "t_R1_delayed": 4.436817884527842,
    "t_R2_delayed": 2.7951616913249895,
    "t_rec_fast": 0.07222413180935326,
    "CTI_s": 0.0752584783801518
   },
   "671 LG": {
    "I_R1": 1994.1,
    "I_R2": 1971.7,
    "I_fuse": 2512.3,
    "I_DG": 754.8,
    "fuse": "F671-2",
    "recloser": "R2",
    "t_fuse_MMT": 0.5052759552236422,
    "t_R1_fast": 0.3561659414466177,
    "t_R2_fast": 0.10327983273046687,
    "t_R1_delayed": 7.123318828932353,
    "t_R2_delayed": 4.98946823027365,
    "t_rec_fast": 0.10327983273046687,
    "CTI_s": 0.40199612249317535
   }
  },
  "pfd": "IEEE13_DG_penetration_100.pfd"
 }
}