# CTI against DG penetration: without and with the DSDR

Seven PowerFactory models per scheme (DG at 0 ... 100 % of 4.05 MVA). Without DSDR: single-setting R2, fuses of the design without DG (F633 250E). With DSDR: R2 forward and reverse groups, fuses revised for the DSDR (F633 400E, F671-2 unchanged 300E). Times are PowerFactory's own relay and fuse times.

| DG | 633 CTI vs R1, without / with DSDR (ms) | 633 margin to last fast trip, without / with (ms) | 671 CTI vs R2, without / with (ms) |
|---|---|---|---|
| 0 % | +4 / +205 | +4 / +205 | +403 / +403 |
| 10 % | -5 / +175 | -5 / +175 | +333 / +333 |
| 25 % | -17 / +139 | -17 / -279 | +254 / +254 |
| 37 % | -24 / +116 | -1033 / -14 | +207 / +207 |
| 50 % | -31 / +96 | -480 / +57 | +166 / +166 |
| 75 % | -42 / +65 | -189 / +65 | +110 / +110 |
| 100 % | -51 / +43 | -105 / +43 | +75 / +75 |
