
####################################################################################################
#  LOAD FLOW ON ALL BUSES AND BRANCHES  (From node -> To node; no setting is changed)
####################################################################################################

======================================================================================================================
LOAD FLOW ON ALL BUSES AND BRANCHES
======================================================================================================================
Project: IEEE13 Yousaf2022 Replication   Study case: Study with Substation Transformer
AC load flow, unbalanced 3-phase (ABC).  Grid at bus SubstationHV.  22 buses, 23 branch elements.

======================================================================================================================
LOAD FLOW, DG DISCONNECTED  -  BRANCH FLOWS  (From node -> To node, away from the grid)
======================================================================================================================
Values at the From node.  + : power / current flows From -> To;  - : it flows To -> From.
  From node    | To node | Branch                              | I a (A) | I b (A) | I c (A) | P (kW)  | Q (kvar) | Loss (kW) | Active power flows 
  -------------+---------+-------------------------------------+---------+---------+---------+---------+----------+-----------+--------------------
  SubstationHV | 650     | TrSubstation (transformer)          | +18.6   | +20.7   | +23.3   | +3618.2 | +2003.3  | 35.15     | SubstationHV -> 650
  650          | RG60    | Vreg A+B+C (regulator)              | +592.7  | +431.9  | +628.1  | +3583.0 | +1722.0  | 0.00      | 650 -> RG60        
  RG60         | 632     | LOHL650-632 (line)                  | +557.9  | +411.3  | +587.7  | +3583.0 | +1722.0  | 59.50     | RG60 -> 632        
  632          | 633     | LOHL632-633 (line)                  | +81.0   | +60.6   | +62.8   | +406.3  | +301.1   | 0.91      | 632 -> 633         
  632          | 645     | LOHL632-645 (line)                  | -       | +143.1  | +66.1   | +420.9  | +269.8   | 3.38      | 632 -> 645         
  632          | nDL1    | LOHL632-671start (line)             | +478.1  | +212.2  | +475.7  | +2696.3 | +958.1   | 6.47      | 632 -> nDL1        
  633          | 634     | XFM-1 (transformer)                 | +81.0   | +60.6   | +62.8   | +405.4  | +299.9   | 5.40      | 633 -> 634         
  645          | 646     | LOHL645-646 (line)                  | -       | +66.1   | +66.1   | +247.6  | +142.2   | 0.56      | 645 -> 646         
  nDL1         | nDL2    | s2LOHL632-671 (line)                | +476.5  | +206.5  | +464.8  | +2649.8 | +914.5   | 6.28      | nDL1 -> nDL2       
  nDL2         | nDL     | s3LOHL632-671 (line)                | +474.9  | +200.8  | +453.8  | +2603.5 | +871.4   | 6.10      | nDL2 -> nDL        
  nDL          | nDL4    | s4LOHL632-671 (line)                | +473.3  | +195.2  | +442.9  | +2557.4 | +829.0   | 5.93      | nDL -> nDL4        
  nDL          | DL      | LDL (line)                          | +1.6    | +6.0    | +11.3   | +40.0   | +23.2    | 0.00      | nDL -> DL          
  nDL4         | nDL5    | s5LOHL632-671 (line)                | +471.6  | +189.6  | +431.8  | +2511.5 | +787.0   | 5.76      | nDL4 -> nDL5       
  nDL5         | 671     | LOHL632-671end (line)               | +470.0  | +184.0  | +420.8  | +2465.7 | +745.6   | 5.61      | nDL5 -> 671        
  671          | 684     | LOHL671-684 (line)                  | +63.0   | -       | +71.1   | +290.0  | +67.1    | 0.58      | 671 -> 684         
  671          | 680     | LOHL671-680 (line)                  | 0.0     | 0.0     | 0.0     | +0.0    | -0.0     | 0.00      | no flow            
  671          | 692     | Switch (switch)                     | +229.7  | +71.5   | +178.8  | +1015.1 | +0.7     | 0.00      | 671 -> 692         
  684          | 652     | LC684-652A (line)                   | +63.0   | -       | -       | +123.9  | +82.9    | 0.72      | 684 -> 652         
  684          | 611     | LOHL684-611 (line)                  | -       | -       | +71.1   | +165.5  | -16.3    | 0.39      | 684 -> 611         
  692          | 675     | LC692-675 (line)                    | +205.9  | +71.5   | +124.5  | +847.4  | -148.3   | 4.38      | 692 -> 675         
  692          | DG      | 2-Winding Transformer (transformer) | 0.0     | 0.0     | 0.0     | +0.0    | +0.0     | 0.00      | no flow            

Total branch losses: 147.1 kW.  Branches where the active power flows towards the grid: none.

======================================================================================================================
LOAD FLOW, DG DISCONNECTED  -  BUSES  (voltage per phase; load, capacitor and generation at the bus)
======================================================================================================================
  Bus          | Un (kV) | Va (pu) | Va (kV) | ang a  | Vb (pu) | Vb (kV) | ang b   | Vc (pu) | Vc (kV) | ang c  | Load P (kW) | Load Q (kvar) | Cap Q supplied (kvar) | Source P (kW) | Source Q (kvar)
  -------------+---------+---------+---------+--------+---------+---------+---------+---------+---------+--------+-------------+---------------+-----------------------+---------------+----------------
  SubstationHV | 115.00  | 1.0000  | 66.3953 | 0.00   | 1.0000  | 66.3956 | -120.00 | 1.0000  | 66.3949 | 120.00 | -           | -             | -                     | 3618.2        | 2003.3         
  650          | 4.16    | 0.9981  | 2.3973  | -33.34 | 1.0170  | 2.4426  | -152.65 | 0.9979  | 2.3967  | 86.35  | -           | -             | -                     | -             | -              
  RG60         | 4.16    | 1.0605  | 2.5471  | -33.34 | 1.0679  | 2.5648  | -152.65 | 1.0665  | 2.5615  | 86.35  | -           | -             | -                     | -             | -              
  632          | 4.16    | 1.0187  | 2.4466  | -35.92 | 1.0616  | 2.5497  | -154.32 | 1.0142  | 2.4358  | 84.22  | -           | -             | -                     | -             | -              
  633          | 4.16    | 1.0158  | 2.4396  | -35.93 | 1.0588  | 2.5429  | -154.38 | 1.0124  | 2.4315  | 84.18  | -           | -             | -                     | -             | -              
  645          | 4.16    | -       | -       | -      | 1.0540  | 2.5314  | -154.44 | 1.0106  | 2.4273  | 84.30  | 170.0       | 125.0         | -                     | -             | -              
  nDL1         | 4.16    | 1.0133  | 2.4337  | -36.38 | 1.0632  | 2.5536  | -154.43 | 1.0073  | 2.4192  | 83.90  | 40.0        | 23.2          | -                     | -             | -              
  634          | 0.48    | 0.9918  | 0.2749  | -36.60 | 1.0406  | 0.2884  | -154.82 | 0.9936  | 0.2754  | 83.69  | 400.0       | 290.0         | -                     | -             | -              
  646          | 4.16    | -       | -       | -      | 1.0522  | 2.5272  | -154.52 | 1.0085  | 2.4223  | 84.34  | 247.0       | 141.8         | -                     | -             | -              
  nDL2         | 4.16    | 1.0080  | 2.4210  | -36.83 | 1.0649  | 2.5576  | -154.55 | 1.0005  | 2.4030  | 83.59  | 40.0        | 23.2          | -                     | -             | -              
  nDL          | 4.16    | 1.0028  | 2.4084  | -37.29 | 1.0666  | 2.5617  | -154.65 | 0.9939  | 2.3872  | 83.28  | -           | -             | -                     | -             | -              
  nDL4         | 4.16    | 0.9977  | 2.3961  | -37.76 | 1.0684  | 2.5661  | -154.76 | 0.9875  | 2.3718  | 82.98  | 40.0        | 23.2          | -                     | -             | -              
  DL           | 4.16    | 1.0028  | 2.4084  | -37.29 | 1.0666  | 2.5617  | -154.65 | 0.9939  | 2.3872  | 83.28  | 40.0        | 23.2          | -                     | -             | -              
  nDL5         | 4.16    | 0.9926  | 2.3841  | -38.23 | 1.0703  | 2.5706  | -154.86 | 0.9813  | 2.3569  | 82.68  | 40.0        | 23.2          | -                     | -             | -              
  671          | 4.16    | 0.9877  | 2.3722  | -38.70 | 1.0722  | 2.5752  | -154.95 | 0.9753  | 2.3423  | 82.38  | 1155.0      | 660.0         | -                     | -             | -              
  684          | 4.16    | 0.9859  | 2.3679  | -38.72 | -       | -       | -       | 0.9732  | 2.3373  | 82.27  | -           | -             | -                     | -             | -              
  680          | 4.16    | 0.9877  | 2.3722  | -38.70 | 1.0722  | 2.5752  | -154.95 | 0.9753  | 2.3423  | 82.38  | -           | -             | -                     | -             | -              
  692          | 4.16    | 0.9877  | 2.3722  | -38.70 | 1.0722  | 2.5752  | -154.95 | 0.9753  | 2.3423  | 82.38  | 167.8       | 149.0         | -                     | -             | -              
  652          | 4.16    | 0.9811  | 2.3564  | -38.64 | -       | -       | -       | -       | -       | -      | 123.2       | 82.8          | -                     | -             | -              
  611          | 4.16    | -       | -       | -      | -       | -       | -       | 0.9712  | 2.3327  | 82.13  | 165.1       | 77.7          | 94.3                  | -             | -              
  675          | 4.16    | 0.9809  | 2.3558  | -39.06 | 1.0767  | 2.5859  | -155.12 | 0.9729  | 2.3367  | 82.49  | 843.0       | 462.0         | 613.6                 | -             | -              
  DG           | 0.69    | 1.0103  | 0.4025  | 174.64 | 1.0376  | 0.4133  | 52.23   | 0.9868  | 0.3931  | -67.95 | -           | -             | -                     | -             | -              

Voltages are phase-to-neutral.  Lowest feeder voltage 0.9712 pu at 611 phase c, highest 1.0767 pu at 675 phase b.
Total load 3471.1 kW / 2104.2 kvar; total branch losses 147.1 kW.
Grid supplies P 3618.2 kW, Q 2003.3 kvar.
Power balance at every bus (branches + loads + capacitors - sources): largest mismatch 0.02 kW/kvar at 684.

======================================================================================================================
LOAD FLOW, DG CONNECTED (4.05 MVA at 692)  -  BRANCH FLOWS  (From node -> To node, away from the grid)
======================================================================================================================
Values at the From node.  + : power / current flows From -> To;  - : it flows To -> From.
  From node    | To node | Branch                              | I a (A) | I b (A) | I c (A) | P (kW)  | Q (kvar) | Loss (kW) | Active power flows 
  -------------+---------+-------------------------------------+---------+---------+---------+---------+----------+-----------+--------------------
  SubstationHV | 650     | TrSubstation (transformer)          | -9.9    | +8.2    | +11.2   | +310.3  | +1900.6  | 7.91      | SubstationHV -> 650
  650          | RG60    | Vreg A+B+C (regulator)              | +281.2  | -195.1  | +304.5  | +302.3  | +1837.3  | 0.00      | 650 -> RG60        
  RG60         | 632     | LOHL650-632 (line)                  | +264.6  | -185.8  | +284.9  | +302.3  | +1837.3  | 14.02     | RG60 -> 632        
  632          | 633     | LOHL632-633 (line)                  | +78.8   | +60.3   | +61.3   | +406.1  | +300.6   | 0.88      | 632 -> 633         
  632          | 645     | LOHL632-645 (line)                  | -       | +143.2  | +66.7   | +425.6  | +272.5   | 3.39      | 632 -> 645         
  632          | nDL1    | LOHL632-671start (line)             | +210.3  | -233.3  | -179.3  | -543.3  | +1220.6  | 2.02      | nDL1 -> 632        
  633          | 634     | XFM-1 (transformer)                 | +78.8   | +60.3   | +61.3   | +405.2  | +299.5   | 5.18      | 633 -> 634         
  645          | 646     | LOHL645-646 (line)                  | -       | +66.7   | +66.7   | +252.2  | +144.9   | 0.57      | 645 -> 646         
  nDL1         | nDL2    | s2LOHL632-671 (line)                | +209.5  | -236.9  | -174.2  | -585.3  | +1191.8  | 2.00      | nDL2 -> nDL1       
  nDL2         | nDL     | s3LOHL632-671 (line)                | +208.7  | -240.6  | -169.7  | -627.3  | +1163.0  | 1.98      | nDL -> nDL2        
  nDL          | nDL4    | s4LOHL632-671 (line)                | +207.9  | -244.4  | -165.9  | -669.3  | +1134.2  | 1.97      | nDL4 -> nDL        
  nDL          | DL      | LDL (line)                          | +1.6    | +5.9    | +11.0   | +40.0   | +23.2    | 0.00      | nDL -> DL          
  nDL4         | nDL5    | s5LOHL632-671 (line)                | -207.1  | -248.2  | -162.7  | -711.3  | +1105.4  | 1.98      | nDL5 -> nDL4       
  nDL5         | 671     | LOHL632-671end (line)               | -206.3  | -252.2  | -160.2  | -753.3  | +1076.7  | 1.98      | 671 -> nDL5        
  671          | 684     | LOHL671-684 (line)                  | +65.9   | -       | +71.3   | +307.6  | +71.0    | 0.60      | 671 -> 684         
  671          | 680     | LOHL671-680 (line)                  | 0.0     | 0.0     | 0.0     | +0.0    | -0.0     | 0.00      | no flow            
  671          | 692     | Switch (switch)                     | -230.5  | -392.8  | -287.5  | -2217.8 | +340.1   | 0.00      | 692 -> 671         
  684          | 652     | LC684-652A (line)                   | +65.9   | -       | -       | +135.7  | +90.8    | 0.79      | 684 -> 652         
  684          | 611     | LOHL684-611 (line)                  | -       | -       | +71.3   | +171.3  | -20.3    | 0.39      | 684 -> 611         
  692          | 675     | LC692-675 (line)                    | +196.8  | +71.6   | +119.9  | +847.0  | -181.4   | 3.96      | 692 -> 675         
  692          | DG      | 2-Winding Transformer (transformer) | -430.8  | -421.7  | -455.3  | -3240.0 | +365.8   | 0.00      | DG -> 692          

Total branch losses: 49.6 kW.  Branches where the active power flows towards the grid: 632 -> nDL1, nDL1 -> nDL2, nDL2 -> nDL, nDL -> nDL4, nDL4 -> nDL5, nDL5 -> 671, 671 -> 692, 692 -> DG.

======================================================================================================================
LOAD FLOW, DG CONNECTED (4.05 MVA at 692)  -  BUSES  (voltage per phase; load, capacitor and generation at the bus)
======================================================================================================================
  Bus          | Un (kV) | Va (pu) | Va (kV) | ang a   | Vb (pu) | Vb (kV) | ang b   | Vc (pu) | Vc (kV) | ang c  | Load P (kW) | Load Q (kvar) | Cap Q supplied (kvar) | Source P (kW) | Source Q (kvar)
  -------------+---------+---------+---------+---------+---------+---------+---------+---------+---------+--------+-------------+---------------+-----------------------+---------------+----------------
  SubstationHV | 115.00  | 1.0000  | 66.3953 | 0.00    | 1.0000  | 66.3955 | -120.00 | 1.0000  | 66.3951 | 120.00 | -           | -             | -                     | 310.3         | 1900.6         
  650          | 4.16    | 1.0084  | 2.4220  | -30.25  | 1.0200  | 2.4498  | -149.62 | 1.0057  | 2.4155  | 89.66  | -           | -             | -                     | -             | -              
  RG60         | 4.16    | 1.0715  | 2.5734  | -30.25  | 1.0710  | 2.5723  | -149.62 | 1.0748  | 2.5815  | 89.66  | -           | -             | -                     | -             | -              
  632          | 4.16    | 1.0482  | 2.5176  | -30.64  | 1.0640  | 2.5554  | -149.06 | 1.0361  | 2.4886  | 89.95  | -           | -             | -                     | -             | -              
  633          | 4.16    | 1.0454  | 2.5108  | -30.64  | 1.0611  | 2.5485  | -149.13 | 1.0344  | 2.4845  | 89.91  | -           | -             | -                     | -             | -              
  645          | 4.16    | -       | -       | -       | 1.0563  | 2.5371  | -149.19 | 1.0325  | 2.4799  | 90.03  | 170.0       | 125.0         | -                     | -             | -              
  nDL1         | 4.16    | 1.0457  | 2.5115  | -30.71  | 1.0654  | 2.5588  | -148.81 | 1.0313  | 2.4770  | 90.06  | 40.0        | 23.2          | -                     | -             | -              
  634          | 0.48    | 1.0221  | 0.2833  | -31.28  | 1.0430  | 0.2890  | -149.57 | 1.0161  | 0.2816  | 89.45  | 400.0       | 290.0         | -                     | -             | -              
  646          | 4.16    | -       | -       | -       | 1.0546  | 2.5328  | -149.27 | 1.0304  | 2.4749  | 90.07  | 251.6       | 144.4         | -                     | -             | -              
  nDL2         | 4.16    | 1.0432  | 2.5054  | -30.79  | 1.0669  | 2.5624  | -148.54 | 1.0266  | 2.4657  | 90.18  | 40.0        | 23.2          | -                     | -             | -              
  nDL          | 4.16    | 1.0407  | 2.4995  | -30.86  | 1.0685  | 2.5663  | -148.28 | 1.0221  | 2.4549  | 90.31  | -           | -             | -                     | -             | -              
  nDL4         | 4.16    | 1.0382  | 2.4936  | -30.93  | 1.0702  | 2.5703  | -148.01 | 1.0177  | 2.4444  | 90.45  | 40.0        | 23.2          | -                     | -             | -              
  DL           | 4.16    | 1.0407  | 2.4995  | -30.86  | 1.0685  | 2.5663  | -148.28 | 1.0221  | 2.4549  | 90.31  | 40.0        | 23.2          | -                     | -             | -              
  nDL5         | 4.16    | 1.0358  | 2.4878  | -31.00  | 1.0720  | 2.5746  | -147.74 | 1.0135  | 2.4342  | 90.59  | 40.0        | 23.2          | -                     | -             | -              
  671          | 4.16    | 1.0334  | 2.4820  | -31.07  | 1.0738  | 2.5791  | -147.47 | 1.0094  | 2.4244  | 90.75  | 1155.0      | 660.0         | -                     | -             | -              
  684          | 4.16    | 1.0315  | 2.4774  | -31.10  | -       | -       | -       | 1.0074  | 2.4195  | 90.64  | -           | -             | -                     | -             | -              
  680          | 4.16    | 1.0334  | 2.4820  | -31.07  | 1.0738  | 2.5791  | -147.47 | 1.0094  | 2.4244  | 90.75  | -           | -             | -                     | -             | -              
  692          | 4.16    | 1.0334  | 2.4820  | -31.07  | 1.0738  | 2.5791  | -147.47 | 1.0094  | 2.4244  | 90.75  | 175.2       | 155.6         | -                     | -             | -              
  652          | 4.16    | 1.0265  | 2.4654  | -31.01  | -       | -       | -       | -       | -       | -      | 134.9       | 90.6          | -                     | -             | -              
  611          | 4.16    | -       | -       | -       | -       | -       | -       | 1.0055  | 2.4150  | 90.50  | 170.9       | 80.4          | 101.1                 | -             | -              
  675          | 4.16    | 1.0271  | 2.4669  | -31.41  | 1.0781  | 2.5893  | -147.63 | 1.0072  | 2.4191  | 90.83  | 843.0       | 462.0         | 646.3                 | -             | -              
  DG           | 0.69    | 1.0302  | 0.4104  | -172.43 | 1.0390  | 0.4139  | 67.08   | 1.0269  | 0.4091  | -53.10 | -           | -             | -                     | 3240.0        | 0.0            

Voltages are phase-to-neutral.  Lowest feeder voltage 1.0055 pu at 611 phase c, highest 1.0781 pu at 675 phase b.
Total load 3500.6 kW / 2124.1 kvar; total branch losses 49.6 kW.
Grid supplies P 310.3 kW, Q 1900.6 kvar.
DG supplies P 3240.0 kW, Q 0.0 kvar.
Power balance at every bus (branches + loads + capacitors - sources): largest mismatch 0.03 kW/kvar at 684.

======================================================================================================================
EFFECT OF THE DG ON THE BRANCH FLOWS  (P at the From node, kW)
======================================================================================================================
  From node    | To node | P DG out (kW) | P DG in (kW) | Change (kW) | Note                 
  -------------+---------+---------------+--------------+-------------+----------------------
  SubstationHV | 650     | +3618.2       | +310.3       | -3307.9     |                      
  650          | RG60    | +3583.0       | +302.3       | -3280.7     |                      
  RG60         | 632     | +3583.0       | +302.3       | -3280.7     |                      
  632          | 633     | +406.3        | +406.1       | -0.3        |                      
  632          | 645     | +420.9        | +425.6       | +4.6        |                      
  632          | nDL1    | +2696.3       | -543.3       | -3239.6     | REVERSED by the DG   
  633          | 634     | +405.4        | +405.2       | -0.2        |                      
  645          | 646     | +247.6        | +252.2       | +4.6        |                      
  nDL1         | nDL2    | +2649.8       | -585.3       | -3235.1     | REVERSED by the DG   
  nDL2         | nDL     | +2603.5       | -627.3       | -3230.9     | REVERSED by the DG   
  nDL          | nDL4    | +2557.4       | -669.3       | -3226.7     | REVERSED by the DG   
  nDL          | DL      | +40.0         | +40.0        | -0.0        |                      
  nDL4         | nDL5    | +2511.5       | -711.3       | -3222.8     | REVERSED by the DG   
  nDL5         | 671     | +2465.7       | -753.3       | -3219.0     | REVERSED by the DG   
  671          | 684     | +290.0        | +307.6       | +17.6       |                      
  671          | 680     | +0.0          | +0.0         | +0.0        |                      
  671          | 692     | +1015.1       | -2217.8      | -3233.0     | REVERSED by the DG   
  684          | 652     | +123.9        | +135.7       | +11.7       |                      
  684          | 611     | +165.5        | +171.3       | +5.8        |                      
  692          | 675     | +847.4        | +847.0       | -0.4        |                      
  692          | DG      | +0.0          | -3240.0      | -3240.0     | carries the DG output

Saved: C:\Users\Rabin\Desktop\Digsilent_project - TWIST AND TURN\Replication\results\database  (7_/8_BranchFlow_*.csv, 9_/10_BusLoadFlow_*.csv, LoadFlow_AllBuses_Report.txt)

####################################################################################################
#  STAGE 1 - LOAD-FLOW AND SHORT-CIRCUIT DATABASE  (no relay or fuse setting is changed)
####################################################################################################

==============================================================================================================
0. MODEL, REFERENCE DIRECTIONS AND OPEN POINTS (before any calculation)
==============================================================================================================
Project: IEEE13 Yousaf2022 Replication   Study case: Study with Substation Transformer
Load flow: AC unbalanced, 3-phase (ABC).  Short circuit: complete method (pre-fault load flow), initial symmetrical current Ikss.

Reference direction of the reclosers (+ = forward = away from the grid):
  Device | Relay units in the model                         | Relay terminal | Measured element | Forward =   | Line distance from the grid        
  -------+--------------------------------------------------+----------------+------------------+-------------+------------------------------------
  R1     | R1 Delayed, R1 Fast                              | RG60           | LOHL650-632      | RG60 -> 632 | 0 (relay end) / 2000 (other end)   
  R2     | R2 Delayed, R2 Fast, R2 Rev Delayed, R2 Rev Fast | 671            | LOHL632-671end   | nDL5 -> 671 | 4000 (relay end) / 3667 (other end)
R2 sits at the 671 end of line 632-671. PowerFactory counts current positive from the terminal into the element, i.e. 671 -> 632 for R2, so R2's PowerFactory values are multiplied by -1 to get the forward reference 632 -> 671. R1's values are used as they are.

Data taken from the paper (Section IV-A, Table I) as found in the model:
  DG: synchronous, 4.05 MVA / 0.69 kV at node 692 through a 4.16/0.69 kV transformer, uk = 15 % (Dyn5)
  Table I: xd 1.400, xq 1.372, xd' 0.231, xq' 0.800, xd'' 0.118, xq'' 0.118, xl 0.050, rstr 0.0014 pu
Open points - values the paper does NOT give, with what the model uses (nothing was invented here):
  1. Source: the paper gives no source impedance. Model: External Grid 115 kV, Sk'' = 100000 MVA, behind the 5 MVA 115/4.16 kV substation transformer, uk = 8.06 % (IEEE 13-node benchmark data).
  2. DG operating point for the load flow: not in the paper. Model: P = 3.24 MW, voltage control (constv) at 1.00 pu; Q follows from the load flow.
  3. Relay / CT reference direction: not in the paper. Defined above from the paper's use of R2 (forward for faults at 671 and beyond).
  4. Short-circuit method (IEC 60909 or complete): not in the paper. Complete method used.
  5. 'Farthest node' of each protection section: not listed in the paper. Taken from the model's line lengths.
  6. Fault location in the upstream section 632-671: the distributed-load lateral 'DL' at the middle of the line.
  7. Regulator taps (fixed, from the model): VregA +10, VregB +8, VregC +11.

==============================================================================================================
1. LOAD FLOW WITHOUT DG  (CASE A - DG DISCONNECTED)
==============================================================================================================
  Device | Current (A) | Sign | Direction | P (kW) | Q (kvar) | I per phase A / B / C (A) | P per phase (kW)        | Voltage at the relay (pu)
  -------+-------------+------+-----------+--------+----------+---------------------------+-------------------------+--------------------------
  R1     | +587.7      | +    | forward   | 3583.0 | 1722.0   | +557.9 / +411.3 / +587.7  | 1247.1 / 985.9 / 1350.1 | 1.0605 / 1.0679 / 1.0665 
  R2     | +470.0      | +    | forward   | 2460.1 | 727.9    | +470.0 / +184.0 / +420.8  | 1036.8 / 467.7 / 955.6  | 0.9877 / 1.0722 / 0.9753 
Current = largest phase current; its sign and the direction follow the total active power in the forward reference. P and Q are positive in the forward direction.

==============================================================================================================
2. LOAD FLOW WITH DG  (CASE B - DG CONNECTED)
==============================================================================================================
  Device | Current (A) | Sign | Direction | P (kW) | Q (kvar) | I per phase A / B / C (A) | P per phase (kW)       | Voltage at the relay (pu)
  -------+-------------+------+-----------+--------+----------+---------------------------+------------------------+--------------------------
  R1     | +284.9      | +    | forward   | 302.3  | 1837.3   | +264.6 / -185.8 / +284.9  | 169.3 / -74.7 / 207.8  | 1.0715 / 1.0710 / 1.0748 
  R2     | -252.2      | -    | reverse   | -755.3 | 1071.1   | -206.3 / -252.2 / -160.2  | -4.7 / -621.2 / -129.4 | 1.0334 / 1.0738 / 1.0094 
Current = largest phase current; its sign and the direction follow the total active power in the forward reference. P and Q are positive in the forward direction.
NOTE: R1 is forward in total, but phase B carries active power in the opposite direction (unbalanced feeder).

==============================================================================================================
LOAD FLOW COMPARISON
==============================================================================================================
  Device | Without DG (A) | With DG (A) | Change in magnitude (A) | Direction without DG | Direction with DG
  -------+----------------+-------------+-------------------------+----------------------+------------------
  R1     | +587.7         | +284.9      | -302.8                  | forward              | forward          
  R2     | +470.0         | -252.2      | -217.8                  | forward              | reverse          
The DG reverses the load current through R2: 2460 kW forward without DG, 755 kW towards 632 with DG.

==============================================================================================================
3. BUS VOLTAGE WITHOUT DG  (phase-to-ground)
==============================================================================================================
  Bus  | Phase | Voltage (kV) | Voltage (pu) | Angle (deg)
  -----+-------+--------------+--------------+------------
  650  | A     | 2.3973       | 0.9981       | -33.34     
  650  | B     | 2.4426       | 1.0170       | -152.65    
  650  | C     | 2.3967       | 0.9979       | 86.35      
  RG60 | A     | 2.5471       | 1.0605       | -33.34     
  RG60 | B     | 2.5648       | 1.0679       | -152.65    
  RG60 | C     | 2.5615       | 1.0665       | 86.35      
  632  | A     | 2.4466       | 1.0187       | -35.92     
  632  | B     | 2.5497       | 1.0616       | -154.32    
  632  | C     | 2.4358       | 1.0142       | 84.22      
  633  | A     | 2.4396       | 1.0158       | -35.93     
  633  | B     | 2.5429       | 1.0588       | -154.38    
  633  | C     | 2.4315       | 1.0124       | 84.18      
  634  | A     | 0.2749       | 0.9918       | -36.60     
  634  | B     | 0.2884       | 1.0406       | -154.82    
  634  | C     | 0.2754       | 0.9936       | 83.69      
  645  | B     | 2.5314       | 1.0540       | -154.44    
  645  | C     | 2.4273       | 1.0106       | 84.30      
  646  | B     | 2.5272       | 1.0522       | -154.52    
  646  | C     | 2.4223       | 1.0085       | 84.34      
  671  | A     | 2.3722       | 0.9877       | -38.70     
  671  | B     | 2.5752       | 1.0722       | -154.95    
  671  | C     | 2.3423       | 0.9753       | 82.38      
  692  | A     | 2.3722       | 0.9877       | -38.70     
  692  | B     | 2.5752       | 1.0722       | -154.95    
  692  | C     | 2.3423       | 0.9753       | 82.38      
  675  | A     | 2.3558       | 0.9809       | -39.06     
  675  | B     | 2.5859       | 1.0767       | -155.12    
  675  | C     | 2.3367       | 0.9729       | 82.49      
  680  | A     | 2.3722       | 0.9877       | -38.70     
  680  | B     | 2.5752       | 1.0722       | -154.95    
  680  | C     | 2.3423       | 0.9753       | 82.38      
  684  | A     | 2.3679       | 0.9859       | -38.72     
  684  | C     | 2.3373       | 0.9732       | 82.27      
  652  | A     | 2.3564       | 0.9811       | -38.64     
  611  | C     | 2.3327       | 0.9712       | 82.13      
  DL   | A     | 2.4084       | 1.0028       | -37.29     
  DL   | B     | 2.5617       | 1.0666       | -154.65    
  DL   | C     | 2.3872       | 0.9939       | 83.28      
  DG   | A     | 0.4025       | 1.0103       | 174.64     
  DG   | B     | 0.4133       | 1.0376       | 52.23      
  DG   | C     | 0.3931       | 0.9868       | -67.95     

==============================================================================================================
4. BUS VOLTAGE WITH DG  (phase-to-ground)
==============================================================================================================
  Bus  | Phase | Voltage (kV) | Voltage (pu) | Angle (deg)
  -----+-------+--------------+--------------+------------
  650  | A     | 2.4220       | 1.0084       | -30.25     
  650  | B     | 2.4498       | 1.0200       | -149.62    
  650  | C     | 2.4155       | 1.0057       | 89.66      
  RG60 | A     | 2.5734       | 1.0715       | -30.25     
  RG60 | B     | 2.5723       | 1.0710       | -149.62    
  RG60 | C     | 2.5815       | 1.0748       | 89.66      
  632  | A     | 2.5176       | 1.0482       | -30.64     
  632  | B     | 2.5554       | 1.0640       | -149.06    
  632  | C     | 2.4886       | 1.0361       | 89.95      
  633  | A     | 2.5108       | 1.0454       | -30.64     
  633  | B     | 2.5485       | 1.0611       | -149.13    
  633  | C     | 2.4845       | 1.0344       | 89.91      
  634  | A     | 0.2833       | 1.0221       | -31.28     
  634  | B     | 0.2890       | 1.0430       | -149.57    
  634  | C     | 0.2816       | 1.0161       | 89.45      
  645  | B     | 2.5371       | 1.0563       | -149.19    
  645  | C     | 2.4799       | 1.0325       | 90.03      
  646  | B     | 2.5328       | 1.0546       | -149.27    
  646  | C     | 2.4749       | 1.0304       | 90.07      
  671  | A     | 2.4820       | 1.0334       | -31.07     
  671  | B     | 2.5791       | 1.0738       | -147.47    
  671  | C     | 2.4244       | 1.0094       | 90.75      
  692  | A     | 2.4820       | 1.0334       | -31.07     
  692  | B     | 2.5791       | 1.0738       | -147.47    
  692  | C     | 2.4244       | 1.0094       | 90.75      
  675  | A     | 2.4669       | 1.0271       | -31.41     
  675  | B     | 2.5893       | 1.0781       | -147.63    
  675  | C     | 2.4191       | 1.0072       | 90.83      
  680  | A     | 2.4820       | 1.0334       | -31.07     
  680  | B     | 2.5791       | 1.0738       | -147.47    
  680  | C     | 2.4244       | 1.0094       | 90.75      
  684  | A     | 2.4774       | 1.0315       | -31.10     
  684  | C     | 2.4195       | 1.0074       | 90.64      
  652  | A     | 2.4654       | 1.0265       | -31.01     
  611  | C     | 2.4150       | 1.0055       | 90.50      
  DL   | A     | 2.4995       | 1.0407       | -30.86     
  DL   | B     | 2.5663       | 1.0685       | -148.28    
  DL   | C     | 2.4549       | 1.0221       | 90.31      
  DG   | A     | 0.4104       | 1.0302       | -172.43    
  DG   | B     | 0.4139       | 1.0390       | 67.08      
  DG   | C     | 0.4091       | 1.0269       | -53.10     

==============================================================================================================
VOLTAGE COMPARISON
==============================================================================================================
  Bus  | Phase | V without DG (kV) | V with DG (kV) | dV (kV) | V without DG (pu) | V with DG (pu)
  -----+-------+-------------------+----------------+---------+-------------------+---------------
  650  | A     | 2.3973            | 2.4220         | +0.0248 | 0.9981            | 1.0084        
  650  | B     | 2.4426            | 2.4498         | +0.0072 | 1.0170            | 1.0200        
  650  | C     | 2.3967            | 2.4155         | +0.0187 | 0.9979            | 1.0057        
  RG60 | A     | 2.5471            | 2.5734         | +0.0263 | 1.0605            | 1.0715        
  RG60 | B     | 2.5648            | 2.5723         | +0.0075 | 1.0679            | 1.0710        
  RG60 | C     | 2.5615            | 2.5815         | +0.0200 | 1.0665            | 1.0748        
  632  | A     | 2.4466            | 2.5176         | +0.0709 | 1.0187            | 1.0482        
  632  | B     | 2.5497            | 2.5554         | +0.0057 | 1.0616            | 1.0640        
  632  | C     | 2.4358            | 2.4886         | +0.0527 | 1.0142            | 1.0361        
  633  | A     | 2.4396            | 2.5108         | +0.0711 | 1.0158            | 1.0454        
  633  | B     | 2.5429            | 2.5485         | +0.0056 | 1.0588            | 1.0611        
  633  | C     | 2.4315            | 2.4845         | +0.0529 | 1.0124            | 1.0344        
  634  | A     | 0.2749            | 0.2833         | +0.0084 | 0.9918            | 1.0221        
  634  | B     | 0.2884            | 0.2890         | +0.0007 | 1.0406            | 1.0430        
  634  | C     | 0.2754            | 0.2816         | +0.0062 | 0.9936            | 1.0161        
  645  | B     | 2.5314            | 2.5371         | +0.0057 | 1.0540            | 1.0563        
  645  | C     | 2.4273            | 2.4799         | +0.0526 | 1.0106            | 1.0325        
  646  | B     | 2.5272            | 2.5328         | +0.0057 | 1.0522            | 1.0546        
  646  | C     | 2.4223            | 2.4749         | +0.0526 | 1.0085            | 1.0304        
  671  | A     | 2.3722            | 2.4820         | +0.1098 | 0.9877            | 1.0334        
  671  | B     | 2.5752            | 2.5791         | +0.0039 | 1.0722            | 1.0738        
  671  | C     | 2.3423            | 2.4244         | +0.0821 | 0.9753            | 1.0094        
  692  | A     | 2.3722            | 2.4820         | +0.1098 | 0.9877            | 1.0334        
  692  | B     | 2.5752            | 2.5791         | +0.0039 | 1.0722            | 1.0738        
  692  | C     | 2.3423            | 2.4244         | +0.0821 | 0.9753            | 1.0094        
  675  | A     | 2.3558            | 2.4669         | +0.1111 | 0.9809            | 1.0271        
  675  | B     | 2.5859            | 2.5893         | +0.0034 | 1.0767            | 1.0781        
  675  | C     | 2.3367            | 2.4191         | +0.0825 | 0.9729            | 1.0072        
  680  | A     | 2.3722            | 2.4820         | +0.1098 | 0.9877            | 1.0334        
  680  | B     | 2.5752            | 2.5791         | +0.0039 | 1.0722            | 1.0738        
  680  | C     | 2.3423            | 2.4244         | +0.0821 | 0.9753            | 1.0094        
  684  | A     | 2.3679            | 2.4774         | +0.1095 | 0.9859            | 1.0315        
  684  | C     | 2.3373            | 2.4195         | +0.0822 | 0.9732            | 1.0074        
  652  | A     | 2.3564            | 2.4654         | +0.1090 | 0.9811            | 1.0265        
  611  | C     | 2.3327            | 2.4150         | +0.0823 | 0.9712            | 1.0055        
  DL   | A     | 2.4084            | 2.4995         | +0.0911 | 1.0028            | 1.0407        
  DL   | B     | 2.5617            | 2.5663         | +0.0046 | 1.0666            | 1.0685        
  DL   | C     | 2.3872            | 2.4549         | +0.0677 | 0.9939            | 1.0221        
  DG   | A     | 0.4025            | 0.4104         | +0.0079 | 1.0103            | 1.0302        
  DG   | B     | 0.4133            | 0.4139         | +0.0006 | 1.0376            | 1.0390        
  DG   | C     | 0.3931            | 0.4091         | +0.0160 | 0.9868            | 1.0269        
Bus DG is the 0.69 kV generator terminal, 634 the 0.48 kV side of XFM-1; all other buses are 4.16 kV. Without DG the generator terminal is energised through its transformer, at no load.

==============================================================================================================
PHASES PRESENT AT EACH BUS (from the model's load flow) AND FAULT TYPES THAT DO NOT EXIST THERE
==============================================================================================================
  Bus | Phases present | Fault types not applicable
  ----+----------------+---------------------------
  632 | ABC            | -                         
  633 | ABC            | -                         
  634 | ABC            | -                         
  645 | BC             | LLL                       
  646 | BC             | LLL                       
  671 | ABC            | -                         
  692 | ABC            | -                         
  675 | ABC            | -                         
  680 | ABC            | -                         
  684 | AC             | LLL                       
  652 | A              | LLL, LLG, LL              
  611 | C              | LLL, LLG, LL              
  DL  | ABC            | -                         

==============================================================================================================
5. SHORT CIRCUIT WITHOUT DG  (CASE A - DG DISCONNECTED) - every fault, current through R1 and R2
==============================================================================================================
  Faulted bus | Fault type | Phases | Zf (ohm) | Fault current (A) | R1 current (A) | R1 sign | R1 direction | R2 current (A) | R2 sign | R2 direction
  ------------+------------+--------+----------+-------------------+----------------+---------+--------------+----------------+---------+-------------
  632         | LLL        | ABC    | 0        | 4735.2            | 4734.6         | +       | forward      | 0.5            | 0       | no current  
  632         | LLG        | AB     | 0        | 4422.7            | 4524.0         | +       | forward      | 396.0          | +       | forward     
  632         | LLG        | BC     | 0        | 4198.1            | 4268.9         | +       | forward      | 485.6          | +       | forward     
  632         | LLG        | AC     | 0        | 4186.9            | 4296.9         | +       | forward      | 160.5          | +       | forward     
  632         | LL         | AB     | 0        | 4148.7            | 4382.9         | +       | forward      | 409.2          | +       | forward     
  632         | LL         | BC     | 0        | 3903.1            | 4045.4         | +       | forward      | 479.3          | +       | forward     
  632         | LL         | AC     | 0        | 3947.5            | 4173.2         | +       | forward      | 218.4          | +       | forward     
  632         | LG         | A      | 0        | 3462.1            | 3555.0         | +       | forward      | 387.5          | +       | forward     
  632         | LG         | B      | 0        | 3492.7            | 3552.7         | +       | forward      | 475.3          | +       | forward     
  632         | LG         | C      | 0        | 3398.0            | 3505.7         | +       | forward      | 477.5          | +       | forward     
  632         | LG         | A      | 3        | 742.9             | 1237.1         | +       | forward      | 444.0          | +       | forward     
  632         | LG         | B      | 3        | 777.3             | 1149.9         | +       | forward      | 465.0          | +       | forward     
  632         | LG         | C      | 3        | 739.2             | 1265.8         | +       | forward      | 467.4          | +       | forward     
  633         | LLL        | ABC    | 0        | 4102.5            | 4162.2         | +       | forward      | 65.9           | +       | forward     
  633         | LLG        | AB     | 0        | 3805.5            | 3958.2         | +       | forward      | 399.4          | +       | forward     
  633         | LLG        | BC     | 0        | 3640.8            | 3742.7         | +       | forward      | 480.2          | +       | forward     
  633         | LLG        | AC     | 0        | 3640.8            | 3805.8         | +       | forward      | 162.3          | +       | forward     
  633         | LL         | AB     | 0        | 3562.9            | 3838.0         | +       | forward      | 411.9          | +       | forward     
  633         | LL         | BC     | 0        | 3361.2            | 3536.6         | +       | forward      | 475.8          | +       | forward     
  633         | LL         | AC     | 0        | 3440.0            | 3711.1         | +       | forward      | 206.5          | +       | forward     
  633         | LG         | A      | 0        | 3023.1            | 3162.2         | +       | forward      | 392.3          | +       | forward     
  633         | LG         | B      | 0        | 3055.0            | 3142.9         | +       | forward      | 473.1          | +       | forward     
  633         | LG         | C      | 0        | 2960.8            | 3116.8         | +       | forward      | 475.0          | +       | forward     
  633         | LG         | A      | 3        | 721.2             | 1214.8         | +       | forward      | 443.2          | +       | forward     
  633         | LG         | B      | 3        | 754.4             | 1125.1         | +       | forward      | 465.3          | +       | forward     
  633         | LG         | C      | 3        | 718.3             | 1244.4         | +       | forward      | 467.4          | +       | forward     
  634         | LLL        | ABC    | 0        | 15671.0           | 2034.2         | +       | forward      | 298.5          | +       | forward     
  634         | LLG        | AB     | 0        | 15046.1           | 1983.1         | +       | forward      | 410.0          | +       | forward     
  634         | LLG        | BC     | 0        | 14749.4           | 1894.6         | +       | forward      | 472.2          | +       | forward     
  634         | LLG        | AC     | 0        | 14601.8           | 1969.2         | +       | forward      | 302.8          | +       | forward     
  634         | LL         | AB     | 0        | 13479.0           | 1955.5         | +       | forward      | 417.6          | +       | forward     
  634         | LL         | BC     | 0        | 13250.0           | 1802.8         | +       | forward      | 470.7          | +       | forward     
  634         | LL         | AC     | 0        | 13195.9           | 1941.1         | +       | forward      | 325.8          | +       | forward     
  634         | LG         | A      | 0        | 13490.0           | 1822.7         | +       | forward      | 406.5          | +       | forward     
  634         | LG         | B      | 0        | 13811.9           | 1766.2         | +       | forward      | 470.2          | +       | forward     
  634         | LG         | C      | 0        | 13296.8           | 1825.5         | +       | forward      | 471.9          | +       | forward     
  634         | LG         | A      | 3        | 91.3              | 587.7          | +       | forward      | 469.8          | +       | forward     
  634         | LG         | B      | 3        | 95.8              | 587.7          | +       | forward      | 469.9          | +       | forward     
  634         | LG         | C      | 3        | 91.5              | 596.7          | +       | forward      | 470.0          | +       | forward     
  645         | LLG        | BC     | 0        | 3418.2            | 3527.9         | +       | forward      | 477.6          | +       | forward     
  645         | LL         | BC     | 0        | 3249.9            | 3423.2         | +       | forward      | 473.2          | +       | forward     
  645         | LG         | C      | 0        | 2702.2            | 2895.4         | +       | forward      | 474.9          | +       | forward     
  645         | LG         | B      | 0        | 2802.9            | 2906.5         | +       | forward      | 472.5          | +       | forward     
  645         | LG         | C      | 3        | 705.5             | 1234.4         | +       | forward      | 467.6          | +       | forward     
  645         | LG         | B      | 3        | 739.6             | 1109.8         | +       | forward      | 465.4          | +       | forward     
  646         | LLG        | BC     | 0        | 3112.2            | 3191.7         | +       | forward      | 474.8          | +       | forward     
  646         | LL         | BC     | 0        | 2936.5            | 3130.5         | +       | forward      | 471.0          | +       | forward     
  646         | LG         | C      | 0        | 2402.4            | 2632.2         | +       | forward      | 474.0          | +       | forward     
  646         | LG         | B      | 0        | 2496.2            | 2625.2         | +       | forward      | 471.5          | +       | forward     
  646         | LG         | C      | 3        | 686.2             | 1216.4         | +       | forward      | 467.8          | +       | forward     
  646         | LG         | B      | 3        | 719.5             | 1090.1         | +       | forward      | 465.6          | +       | forward     
  671         | LLL        | ABC    | 0        | 3390.1            | 3412.7         | +       | forward      | 3390.1         | +       | forward     
  671         | LLG        | AB     | 0        | 3179.1            | 3296.9         | +       | forward      | 3268.2         | +       | forward     
  671         | LLG        | BC     | 0        | 2922.3            | 3045.8         | +       | forward      | 2987.2         | +       | forward     
  671         | LLG        | AC     | 0        | 2927.1            | 3067.9         | +       | forward      | 2988.7         | +       | forward     
  671         | LL         | AB     | 0        | 2961.5            | 3211.7         | +       | forward      | 3165.3         | +       | forward     
  671         | LL         | BC     | 0        | 2724.6            | 2911.3         | +       | forward      | 2809.6         | +       | forward     
  671         | LL         | AC     | 0        | 2781.5            | 3030.3         | +       | forward      | 2927.6         | +       | forward     
  671         | LG         | A      | 0        | 2280.2            | 2413.9         | +       | forward      | 2395.2         | +       | forward     
  671         | LG         | B      | 0        | 2302.8            | 2433.4         | +       | forward      | 2381.8         | +       | forward     
  671         | LG         | C      | 0        | 2203.8            | 2371.3         | +       | forward      | 2297.5         | +       | forward     
  671         | LG         | A      | 3        | 667.9             | 1151.6         | +       | forward      | 1078.8         | +       | forward     
  671         | LG         | B      | 3        | 728.5             | 1101.6         | +       | forward      | 907.4          | +       | forward     
  671         | LG         | C      | 3        | 658.8             | 1176.9         | +       | forward      | 1032.2         | +       | forward     
  692         | LLL        | ABC    | 0        | 3390.1            | 3412.7         | +       | forward      | 3390.1         | +       | forward     
  692         | LLG        | AB     | 0        | 3179.1            | 3296.9         | +       | forward      | 3268.2         | +       | forward     
  692         | LLG        | BC     | 0        | 2922.3            | 3045.8         | +       | forward      | 2987.2         | +       | forward     
  692         | LLG        | AC     | 0        | 2927.1            | 3067.9         | +       | forward      | 2988.7         | +       | forward     
  692         | LL         | AB     | 0        | 2961.5            | 3211.7         | +       | forward      | 3165.3         | +       | forward     
  692         | LL         | BC     | 0        | 2724.6            | 2911.3         | +       | forward      | 2809.6         | +       | forward     
  692         | LL         | AC     | 0        | 2781.5            | 3030.3         | +       | forward      | 2927.6         | +       | forward     
  692         | LG         | A      | 0        | 2280.2            | 2413.9         | +       | forward      | 2395.2         | +       | forward     
  692         | LG         | B      | 0        | 2302.8            | 2433.4         | +       | forward      | 2381.8         | +       | forward     
  692         | LG         | C      | 0        | 2203.8            | 2371.3         | +       | forward      | 2297.5         | +       | forward     
  692         | LG         | A      | 3        | 667.9             | 1151.6         | +       | forward      | 1078.8         | +       | forward     
  692         | LG         | B      | 3        | 728.5             | 1101.6         | +       | forward      | 907.4          | +       | forward     
  692         | LG         | C      | 3        | 658.8             | 1176.9         | +       | forward      | 1032.2         | +       | forward     
  675         | LLL        | ABC    | 0        | 3151.2            | 3202.2         | +       | forward      | 3174.3         | +       | forward     
  675         | LLG        | AB     | 0        | 2990.2            | 3126.3         | +       | forward      | 3093.2         | +       | forward     
  675         | LLG        | BC     | 0        | 2784.4            | 2925.8         | +       | forward      | 2856.5         | +       | forward     
  675         | LLG        | AC     | 0        | 2747.1            | 2912.4         | +       | forward      | 2825.9         | +       | forward     
  675         | LL         | AB     | 0        | 2769.3            | 3034.5         | +       | forward      | 2984.8         | +       | forward     
  675         | LL         | BC     | 0        | 2568.2            | 2771.6         | +       | forward      | 2661.3         | +       | forward     
  675         | LL         | AC     | 0        | 2587.6            | 2857.4         | +       | forward      | 2749.2         | +       | forward     
  675         | LG         | A      | 0        | 2117.3            | 2274.5         | +       | forward      | 2249.2         | +       | forward     
  675         | LG         | B      | 0        | 2160.3            | 2316.0         | +       | forward      | 2249.0         | +       | forward     
  675         | LG         | C      | 0        | 2052.0            | 2249.5         | +       | forward      | 2165.4         | +       | forward     
  675         | LG         | A      | 3        | 646.2             | 1128.0         | +       | forward      | 1054.5         | +       | forward     
  675         | LG         | B      | 3        | 711.3             | 1085.4         | +       | forward      | 890.3          | +       | forward     
  675         | LG         | C      | 3        | 640.4             | 1157.6         | +       | forward      | 1012.0         | +       | forward     
  680         | LLL        | ABC    | 0        | 2929.6            | 3005.5         | +       | forward      | 2975.6         | +       | forward     
  680         | LLG        | AB     | 0        | 2688.3            | 2872.2         | +       | forward      | 2832.9         | +       | forward     
  680         | LLG        | BC     | 0        | 2467.4            | 2621.7         | +       | forward      | 2539.2         | +       | forward     
  680         | LLG        | AC     | 0        | 2493.7            | 2667.8         | +       | forward      | 2571.0         | +       | forward     
  680         | LL         | AB     | 0        | 2574.5            | 2861.6         | +       | forward      | 2809.9         | +       | forward     
  680         | LL         | BC     | 0        | 2342.8            | 2553.6         | +       | forward      | 2436.2         | +       | forward     
  680         | LL         | AC     | 0        | 2394.5            | 2683.5         | +       | forward      | 2570.6         | +       | forward     
  680         | LG         | A      | 0        | 1820.7            | 1997.5         | +       | forward      | 1968.3         | +       | forward     
  680         | LG         | B      | 0        | 1861.1            | 2011.2         | +       | forward      | 1938.5         | +       | forward     
  680         | LG         | C      | 0        | 1766.5            | 1973.6         | +       | forward      | 1882.9         | +       | forward     
  680         | LG         | A      | 3        | 644.5             | 1129.9         | +       | forward      | 1056.4         | +       | forward     
  680         | LG         | B      | 3        | 701.5             | 1074.4         | +       | forward      | 878.5          | +       | forward     
  680         | LG         | C      | 3        | 635.5             | 1154.7         | +       | forward      | 1007.6         | +       | forward     
  684         | LLG        | AC     | 0        | 2655.3            | 2835.5         | +       | forward      | 2744.5         | +       | forward     
  684         | LL         | AC     | 0        | 2540.4            | 2821.0         | +       | forward      | 2711.3         | +       | forward     
  684         | LG         | A      | 0        | 2076.2            | 2241.4         | +       | forward      | 2215.9         | +       | forward     
  684         | LG         | C      | 0        | 2008.8            | 2208.4         | +       | forward      | 2124.0         | +       | forward     
  684         | LG         | A      | 3        | 650.1             | 1134.1         | +       | forward      | 1060.8         | +       | forward     
  684         | LG         | C      | 3        | 640.3             | 1158.9         | +       | forward      | 1013.0         | +       | forward     
  652         | LG         | A      | 0        | 1873.7            | 2093.8         | +       | forward      | 2058.7         | +       | forward     
  652         | LG         | A      | 3        | 617.2             | 1102.4         | +       | forward      | 1028.3         | +       | forward     
  611         | LG         | C      | 0        | 1857.2            | 2084.5         | +       | forward      | 1991.4         | +       | forward     
  611         | LG         | C      | 3        | 622.7             | 1141.7         | +       | forward      | 994.8          | +       | forward     
  DL          | LLL        | ABC    | 0        | 3946.4            | 3959.0         | +       | forward      | 1.4            | +       | forward     
  DL          | LLG        | AB     | 0        | 3649.9            | 3769.7         | +       | forward      | 403.2          | +       | forward     
  DL          | LLG        | BC     | 0        | 3398.3            | 3503.5         | +       | forward      | 496.5          | +       | forward     
  DL          | LLG        | AC     | 0        | 3412.7            | 3538.2         | +       | forward      | 166.0          | +       | forward     
  DL          | LL         | AB     | 0        | 3452.5            | 3696.0         | +       | forward      | 408.4          | +       | forward     
  DL          | LL         | BC     | 0        | 3201.8            | 3369.8         | +       | forward      | 478.1          | +       | forward     
  DL          | LL         | AC     | 0        | 3258.6            | 3496.4         | +       | forward      | 219.0          | +       | forward     
  DL          | LG         | A      | 0        | 2666.5            | 2785.8         | +       | forward      | 393.1          | +       | forward     
  DL          | LG         | B      | 0        | 2695.1            | 2796.5         | +       | forward      | 481.5          | +       | forward     
  DL          | LG         | C      | 0        | 2602.0            | 2744.6         | +       | forward      | 485.8          | +       | forward     
  DL          | LG         | A      | 3        | 703.9             | 1193.5         | +       | forward      | 433.2          | +       | forward     
  DL          | LG         | B      | 3        | 752.1             | 1125.1         | +       | forward      | 461.2          | +       | forward     
  DL          | LG         | C      | 3        | 697.1             | 1219.5         | +       | forward      | 471.1          | +       | forward     
Currents are the largest phase value. 'no current' = below 1 A (no source behind the recloser for this fault).

If,max at each fault location, without DG (bolted, largest of the applicable fault types):
  Bus | If,max (A) | Fault type | Faulted phases | R1 (A)  | R2 (A)  | Comment                                                                                         
  ----+------------+------------+----------------+---------+---------+-------------------------------------------------------------------------------------------------
  632 | 4735.2     | LLL        | ABC            | +4734.6 | 0.0     |                                                                                                 
  633 | 4102.5     | LLL        | ABC            | +4162.2 | +65.9   |                                                                                                 
  634 | 15671.0    | LLL        | ABC            | +2034.2 | +298.5  |                                                                                                 
  645 | 3418.2     | LLG        | BC             | +3527.9 | +477.6  | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  646 | 3112.2     | LLG        | BC             | +3191.7 | +474.8  | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  671 | 3390.1     | LLL        | ABC            | +3412.7 | +3390.1 |                                                                                                 
  692 | 3390.1     | LLL        | ABC            | +3412.7 | +3390.1 |                                                                                                 
  675 | 3151.2     | LLL        | ABC            | +3202.2 | +3174.3 |                                                                                                 
  680 | 2929.6     | LLL        | ABC            | +3005.5 | +2975.6 |                                                                                                 
  684 | 2655.3     | LLG        | AC             | +2835.5 | +2744.5 | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  652 | 1873.7     | LG         | A              | +2093.8 | +2058.7 | 3-phase fault not applicable at this location; maximum fault current is obtained from LG fault. 
  611 | 1857.2     | LG         | C              | +2084.5 | +1991.4 | 3-phase fault not applicable at this location; maximum fault current is obtained from LG fault. 
  DL  | 3946.4     | LLL        | ABC            | +3959.0 | +1.4    |                                                                                                 

If,min of each protection section, without DG (LG through 3 ohm at the farthest node):
  Protection section | Farthest node | Line length to it | Fault type | Faulted phase | Zf (ohm) | Fault current (A) | If,min through the section (A) | Lowest LG-3-ohm current in the section
  -------------------+---------------+-------------------+------------+---------------+----------+-------------------+--------------------------------+---------------------------------------
  RG60-632           | 652           | 5100              | LG         | A             | 3        | 617.2             | 1102.4                         | 1074.4 A (fault at 680, phase B)      
  632-633            | 633           | 500               | LG         | C             | 3        | 718.3             | 760.2                          | 760.2 A (fault at 633, phase C)       
  632-645            | 646           | 800               | LG         | C             | 3        | 686.2             | 728.4                          | 728.4 A (fault at 646, phase C)       
  632-671            | 652           | 1100              | LG         | A             | 3        | 617.2             | 1028.3                         | 878.5 A (fault at 680, phase B)       
  XFM1-HV-side       | 634           | 0                 | LG         | B             | 3        | 95.8              | 81.0                           | 81.0 A (fault at 634, phase B)        
  XFM1-LV-side       | 634           | 0                 | LG         | B             | 3        | 95.8              | 706.0                          | 706.0 A (fault at 634, phase B)       
  645-646            | 646           | 300               | LG         | C             | 3        | 686.2             | 728.4                          | 728.4 A (fault at 646, phase C)       
  671-692            | 675           | 500               | LG         | B             | 3        | 711.3             | 735.0                          | 735.0 A (fault at 675, phase B)       
  671-684            | 652           | 1100              | LG         | A             | 3        | 617.2             | 658.9                          | 658.9 A (fault at 652, phase A)       
  671-680            | 680           | 1000              | LG         | C             | 3        | 635.5             | 635.5                          | 635.5 A (fault at 680, phase C)       
  692-675            | 675           | 500               | LG         | B             | 3        | 711.3             | 735.0                          | 735.0 A (fault at 675, phase B)       
  684-611            | 611           | 300               | LG         | C             | 3        | 622.7             | 679.4                          | 679.4 A (fault at 611, phase C)       
  684-652            | 652           | 800               | LG         | A             | 3        | 617.2             | 658.9                          | 658.9 A (fault at 652, phase A)       
Line lengths are in the model's length unit (feet). At a node with more than one phase the phase with the smaller section current is given. A 3-ohm fault draws about as much as the feeder load, so the current through a section (complete method) contains the load current as well as the fault current.

==============================================================================================================
6. SHORT CIRCUIT WITH DG  (CASE B - DG CONNECTED) - every fault, current through R1 and R2
==============================================================================================================
  Faulted bus | Fault type | Phases | Zf (ohm) | Fault current (A) | R1 current (A) | R1 sign | R1 direction | R2 current (A) | R2 sign | R2 direction
  ------------+------------+--------+----------+-------------------+----------------+---------+--------------+----------------+---------+-------------
  632         | LLL        | ABC    | 0        | 6525.6            | 4733.5         | +       | forward      | 1813.4         | -       | reverse     
  632         | LLG        | AB     | 0        | 5931.9            | 4436.3         | +       | forward      | 1537.1         | -       | reverse     
  632         | LLG        | BC     | 0        | 5641.8            | 4155.3         | +       | forward      | 1546.5         | -       | reverse     
  632         | LLG        | AC     | 0        | 5660.7            | 4222.4         | +       | forward      | 1536.5         | -       | reverse     
  632         | LL         | AB     | 0        | 5562.5            | 4194.3         | +       | forward      | 1404.4         | -       | reverse     
  632         | LL         | BC     | 0        | 5257.6            | 3863.3         | +       | forward      | 1490.5         | -       | reverse     
  632         | LL         | AC     | 0        | 5332.7            | 3987.5         | +       | forward      | 1435.5         | -       | reverse     
  632         | LG         | A      | 0        | 4011.4            | 3376.4         | +       | forward      | 652.0          | -       | reverse     
  632         | LG         | B      | 0        | 4025.9            | 3339.2         | +       | forward      | 721.4          | -       | reverse     
  632         | LG         | C      | 0        | 3942.2            | 3338.9         | +       | forward      | 666.9          | -       | reverse     
  632         | LG         | A      | 3        | 778.5             | 766.6          | +       | forward      | 258.8          | -       | reverse     
  632         | LG         | B      | 3        | 792.9             | 660.4          | +       | forward      | 376.8          | -       | reverse     
  632         | LG         | C      | 3        | 769.7             | 778.9          | +       | forward      | 325.5          | -       | reverse     
  633         | LLL        | ABC    | 0        | 5425.8            | 3970.1         | +       | forward      | 1499.7         | -       | reverse     
  633         | LLG        | AB     | 0        | 4888.1            | 3683.3         | +       | forward      | 1250.1         | -       | reverse     
  633         | LLG        | BC     | 0        | 4668.9            | 3451.4         | +       | forward      | 1308.0         | -       | reverse     
  633         | LLG        | AC     | 0        | 4730.8            | 3584.5         | +       | forward      | 1284.2         | -       | reverse     
  633         | LL         | AB     | 0        | 4585.0            | 3478.9         | +       | forward      | 1144.2         | -       | reverse     
  633         | LL         | BC     | 0        | 4340.6            | 3235.2         | +       | forward      | 1263.5         | -       | reverse     
  633         | LL         | AC     | 0        | 4484.6            | 3378.1         | +       | forward      | 1205.6         | -       | reverse     
  633         | LG         | A      | 0        | 3452.1            | 2928.6         | +       | forward      | 543.7          | -       | reverse     
  633         | LG         | B      | 0        | 3458.1            | 2874.4         | +       | forward      | 643.6          | -       | reverse     
  633         | LG         | C      | 0        | 3380.5            | 2892.0         | +       | forward      | 564.2          | -       | reverse     
  633         | LG         | A      | 3        | 755.7             | 750.6          | +       | forward      | 254.1          | -       | reverse     
  633         | LG         | B      | 3        | 769.5             | 643.9          | +       | forward      | 371.6          | -       | reverse     
  633         | LG         | C      | 3        | 747.9             | 764.6          | +       | forward      | 323.5          | -       | reverse     
  634         | LLL        | ABC    | 0        | 17608.2           | 1610.7         | +       | forward      | 618.5          | -       | reverse     
  634         | LLG        | AB     | 0        | 16533.1           | 1557.5         | +       | forward      | 436.5          | -       | reverse     
  634         | LLG        | BC     | 0        | 16326.8           | 1583.6         | +       | forward      | 613.0          | -       | reverse     
  634         | LLG        | AC     | 0        | 16340.7           | 1610.8         | +       | forward      | 471.3          | -       | reverse     
  634         | LL         | AB     | 0        | 15065.0           | 1417.9         | +       | forward      | 398.8          | -       | reverse     
  634         | LL         | BC     | 0        | 14839.3           | 1421.9         | +       | forward      | 604.4          | -       | reverse     
  634         | LL         | AC     | 0        | 14949.2           | 1428.6         | +       | forward      | 449.9          | -       | reverse     
  634         | LG         | A      | 0        | 14609.2           | 1531.5         | +       | forward      | 203.7          | -       | reverse     
  634         | LG         | B      | 0        | 14711.2           | 1464.0         | +       | forward      | 393.6          | -       | reverse     
  634         | LG         | C      | 0        | 14358.8           | 1535.2         | +       | forward      | 380.0          | -       | reverse     
  634         | LG         | A      | 3        | 94.2              | 285.1          | +       | forward      | 252.3          | +       | forward     
  634         | LG         | B      | 3        | 96.1              | 284.0          | +       | forward      | 254.0          | +       | forward     
  634         | LG         | C      | 3        | 93.6              | 287.9          | +       | forward      | 253.2          | +       | forward     
  645         | LLG        | BC     | 0        | 4341.3            | 3329.9         | +       | forward      | 1262.2         | -       | reverse     
  645         | LL         | BC     | 0        | 4167.2            | 3124.0         | +       | forward      | 1231.8         | -       | reverse     
  645         | LG         | C      | 0        | 3055.3            | 2647.7         | +       | forward      | 504.0          | -       | reverse     
  645         | LG         | B      | 0        | 3138.4            | 2619.6         | +       | forward      | 595.3          | -       | reverse     
  645         | LG         | C      | 3        | 734.5             | 758.9          | +       | forward      | 322.1          | -       | reverse     
  645         | LG         | B      | 3        | 754.3             | 634.5          | +       | forward      | 367.8          | -       | reverse     
  646         | LLG        | BC     | 0        | 3853.6            | 3000.3         | +       | forward      | 1135.4         | -       | reverse     
  646         | LL         | BC     | 0        | 3671.9            | 2784.8         | +       | forward      | 1114.0         | -       | reverse     
  646         | LG         | C      | 0        | 2685.6            | 2359.1         | +       | forward      | 468.8          | -       | reverse     
  646         | LG         | B      | 0        | 2759.7            | 2318.4         | +       | forward      | 543.7          | -       | reverse     
  646         | LG         | C      | 3        | 714.3             | 747.2          | +       | forward      | 320.1          | -       | reverse     
  646         | LG         | B      | 3        | 733.8             | 622.5          | +       | forward      | 363.1          | -       | reverse     
  671         | LLL        | ABC    | 0        | 5563.7            | 3412.3         | +       | forward      | 3391.0         | +       | forward     
  671         | LLG        | AB     | 0        | 4963.6            | 3202.6         | +       | forward      | 3175.0         | +       | forward     
  671         | LLG        | BC     | 0        | 4650.5            | 2918.2         | +       | forward      | 2857.3         | +       | forward     
  671         | LLG        | AC     | 0        | 4720.9            | 2980.6         | +       | forward      | 2935.1         | +       | forward     
  671         | LL         | AB     | 0        | 4608.1            | 3026.1         | +       | forward      | 3059.3         | +       | forward     
  671         | LL         | BC     | 0        | 4370.7            | 2718.3         | +       | forward      | 2702.3         | +       | forward     
  671         | LL         | AC     | 0        | 4463.2            | 2851.9         | +       | forward      | 2863.4         | +       | forward     
  671         | LG         | A      | 0        | 2798.8            | 2197.4         | +       | forward      | 2182.5         | +       | forward     
  671         | LG         | B      | 0        | 2804.8            | 2163.9         | +       | forward      | 2115.6         | +       | forward     
  671         | LG         | C      | 0        | 2730.7            | 2161.6         | +       | forward      | 2086.8         | +       | forward     
  671         | LG         | A      | 3        | 725.3             | 683.7          | +       | forward      | 607.5          | +       | forward     
  671         | LG         | B      | 3        | 758.7             | 587.1          | +       | forward      | 378.4          | +       | forward     
  671         | LG         | C      | 3        | 709.8             | 687.9          | +       | forward      | 525.7          | +       | forward     
  692         | LLL        | ABC    | 0        | 5563.7            | 3412.3         | +       | forward      | 3391.0         | +       | forward     
  692         | LLG        | AB     | 0        | 4963.6            | 3202.6         | +       | forward      | 3175.0         | +       | forward     
  692         | LLG        | BC     | 0        | 4650.5            | 2918.2         | +       | forward      | 2857.3         | +       | forward     
  692         | LLG        | AC     | 0        | 4720.9            | 2980.6         | +       | forward      | 2935.1         | +       | forward     
  692         | LL         | AB     | 0        | 4608.1            | 3026.1         | +       | forward      | 3059.3         | +       | forward     
  692         | LL         | BC     | 0        | 4370.7            | 2718.3         | +       | forward      | 2702.3         | +       | forward     
  692         | LL         | AC     | 0        | 4463.2            | 2851.9         | +       | forward      | 2863.4         | +       | forward     
  692         | LG         | A      | 0        | 2798.8            | 2197.4         | +       | forward      | 2182.5         | +       | forward     
  692         | LG         | B      | 0        | 2804.8            | 2163.9         | +       | forward      | 2115.6         | +       | forward     
  692         | LG         | C      | 0        | 2730.7            | 2161.6         | +       | forward      | 2086.8         | +       | forward     
  692         | LG         | A      | 3        | 725.3             | 683.7          | +       | forward      | 607.5          | +       | forward     
  692         | LG         | B      | 3        | 758.7             | 587.1          | +       | forward      | 378.4          | +       | forward     
  692         | LG         | C      | 3        | 709.8             | 687.9          | +       | forward      | 525.7          | +       | forward     
  675         | LLL        | ABC    | 0        | 5022.1            | 3090.3         | +       | forward      | 3049.6         | +       | forward     
  675         | LLG        | AB     | 0        | 4519.6            | 2922.6         | +       | forward      | 2888.7         | +       | forward     
  675         | LLG        | BC     | 0        | 4286.0            | 2702.0         | +       | forward      | 2624.9         | +       | forward     
  675         | LLG        | AC     | 0        | 4262.5            | 2712.5         | +       | forward      | 2643.7         | +       | forward     
  675         | LL         | AB     | 0        | 4188.2            | 2755.2         | +       | forward      | 2785.9         | +       | forward     
  675         | LL         | BC     | 0        | 4003.5            | 2494.5         | +       | forward      | 2482.8         | +       | forward     
  675         | LL         | AC     | 0        | 4015.8            | 2587.9         | +       | forward      | 2590.9         | +       | forward     
  675         | LG         | A      | 0        | 2568.9            | 2025.7         | +       | forward      | 2003.2         | +       | forward     
  675         | LG         | B      | 0        | 2599.3            | 2011.5         | +       | forward      | 1945.3         | +       | forward     
  675         | LG         | C      | 0        | 2510.5            | 2001.1         | +       | forward      | 1914.2         | +       | forward     
  675         | LG         | A      | 3        | 701.3             | 667.6          | +       | forward      | 591.0          | +       | forward     
  675         | LG         | B      | 3        | 740.3             | 576.6          | +       | forward      | 367.7          | +       | forward     
  675         | LG         | C      | 3        | 689.2             | 673.9          | +       | forward      | 510.6          | +       | forward     
  680         | LLL        | ABC    | 0        | 4459.9            | 2788.8         | +       | forward      | 2756.7         | +       | forward     
  680         | LLG        | AB     | 0        | 3948.6            | 2585.7         | +       | forward      | 2545.1         | +       | forward     
  680         | LLG        | BC     | 0        | 3648.2            | 2308.3         | +       | forward      | 2224.3         | +       | forward     
  680         | LLG        | AC     | 0        | 3713.8            | 2438.8         | +       | forward      | 2423.5         | +       | forward     
  680         | LL         | AB     | 0        | 3754.9            | 2506.0         | +       | forward      | 2517.1         | +       | forward     
  680         | LL         | BC     | 0        | 3474.9            | 2192.6         | +       | forward      | 2181.2         | +       | forward     
  680         | LL         | AC     | 0        | 3575.5            | 2332.2         | +       | forward      | 2334.2         | +       | forward     
  680         | LG         | A      | 0        | 2155.6            | 1753.3         | +       | forward      | 1728.5         | +       | forward     
  680         | LG         | B      | 0        | 2175.1            | 1717.9         | +       | forward      | 1653.3         | +       | forward     
  680         | LG         | C      | 0        | 2103.1            | 1730.3         | +       | forward      | 1640.8         | +       | forward     
  680         | LG         | A      | 3        | 700.2             | 677.9          | +       | forward      | 601.7          | +       | forward     
  680         | LG         | B      | 3        | 731.4             | 580.1          | +       | forward      | 373.4          | +       | forward     
  680         | LG         | C      | 3        | 685.1             | 683.0          | +       | forward      | 519.2          | +       | forward     
  684         | LLG        | AC     | 0        | 4106.8            | 2669.2         | +       | forward      | 2650.9         | +       | forward     
  684         | LL         | AC     | 0        | 3927.3            | 2543.4         | +       | forward      | 2542.6         | +       | forward     
  684         | LG         | A      | 0        | 2511.9            | 1994.1         | +       | forward      | 1971.7         | +       | forward     
  684         | LG         | C      | 0        | 2449.0            | 1964.1         | +       | forward      | 1877.7         | +       | forward     
  684         | LG         | A      | 3        | 705.4             | 672.3          | +       | forward      | 595.8          | +       | forward     
  684         | LG         | C      | 3        | 689.5             | 677.3          | +       | forward      | 514.0          | +       | forward     
  652         | LG         | A      | 0        | 2238.9            | 1794.6         | +       | forward      | 1761.0         | +       | forward     
  652         | LG         | A      | 3        | 668.3             | 645.3          | +       | forward      | 568.2          | +       | forward     
  611         | LG         | C      | 0        | 2235.8            | 1814.2         | +       | forward      | 1718.4         | +       | forward     
  611         | LG         | C      | 3        | 670.1             | 666.6          | +       | forward      | 502.5          | +       | forward     
  DL          | LLL        | ABC    | 0        | 5902.4            | 3954.4         | +       | forward      | 1971.7         | -       | reverse     
  DL          | LLG        | AB     | 0        | 5270.0            | 3668.3         | +       | forward      | 1645.7         | -       | reverse     
  DL          | LLG        | BC     | 0        | 4957.6            | 3374.2         | +       | forward      | 1663.1         | -       | reverse     
  DL          | LLG        | AC     | 0        | 5013.6            | 3448.9         | +       | forward      | 1669.9         | -       | reverse     
  DL          | LL         | AB     | 0        | 4967.9            | 3507.0         | +       | forward      | 1503.6         | -       | reverse     
  DL          | LL         | BC     | 0        | 4682.4            | 3165.7         | +       | forward      | 1608.4         | -       | reverse     
  DL          | LL         | AC     | 0        | 4773.6            | 3305.1         | +       | forward      | 1568.3         | -       | reverse     
  DL          | LG         | A      | 0        | 3160.8            | 2581.7         | +       | forward      | 617.0          | -       | reverse     
  DL          | LG         | B      | 0        | 3173.7            | 2548.0         | +       | forward      | 699.1          | -       | reverse     
  DL          | LG         | C      | 0        | 3099.6            | 2549.2         | +       | forward      | 640.2          | -       | reverse     
  DL          | LG         | A      | 3        | 750.7             | 725.3          | +       | forward      | 269.6          | -       | reverse     
  DL          | LG         | B      | 3        | 774.6             | 624.0          | +       | forward      | 399.0          | -       | reverse     
  DL          | LG         | C      | 3        | 737.9             | 732.8          | +       | forward      | 339.3          | -       | reverse     
Currents are the largest phase value. 'no current' = below 1 A (no source behind the recloser for this fault).

If,max at each fault location, with DG (bolted, largest of the applicable fault types):
  Bus | If,max (A) | Fault type | Faulted phases | R1 (A)  | R2 (A)  | Comment                                                                                         
  ----+------------+------------+----------------+---------+---------+-------------------------------------------------------------------------------------------------
  632 | 6525.6     | LLL        | ABC            | +4733.5 | -1813.4 |                                                                                                 
  633 | 5425.8     | LLL        | ABC            | +3970.1 | -1499.7 |                                                                                                 
  634 | 17608.2    | LLL        | ABC            | +1610.7 | -618.5  |                                                                                                 
  645 | 4341.3     | LLG        | BC             | +3329.9 | -1262.2 | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  646 | 3853.6     | LLG        | BC             | +3000.3 | -1135.4 | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  671 | 5563.7     | LLL        | ABC            | +3412.3 | +3391.0 |                                                                                                 
  692 | 5563.7     | LLL        | ABC            | +3412.3 | +3391.0 |                                                                                                 
  675 | 5022.1     | LLL        | ABC            | +3090.3 | +3049.6 |                                                                                                 
  680 | 4459.9     | LLL        | ABC            | +2788.8 | +2756.7 |                                                                                                 
  684 | 4106.8     | LLG        | AC             | +2669.2 | +2650.9 | 3-phase fault not applicable at this location; maximum fault current is obtained from LLG fault.
  652 | 2238.9     | LG         | A              | +1794.6 | +1761.0 | 3-phase fault not applicable at this location; maximum fault current is obtained from LG fault. 
  611 | 2235.8     | LG         | C              | +1814.2 | +1718.4 | 3-phase fault not applicable at this location; maximum fault current is obtained from LG fault. 
  DL  | 5902.4     | LLL        | ABC            | +3954.4 | -1971.7 |                                                                                                 

If,min of each protection section, with DG (LG through 3 ohm at the farthest node):
  Protection section | Farthest node | Line length to it | Fault type | Faulted phase | Zf (ohm) | Fault current (A) | If,min through the section (A) | Lowest LG-3-ohm current in the section
  -------------------+---------------+-------------------+------------+---------------+----------+-------------------+--------------------------------+---------------------------------------
  RG60-632           | 652           | 5100              | LG         | A             | 3        | 668.3             | 645.3                          | 576.6 A (fault at 675, phase B)       
  632-633            | 633           | 500               | LG         | C             | 3        | 747.9             | 789.3                          | 789.3 A (fault at 633, phase C)       
  632-645            | 646           | 800               | LG         | C             | 3        | 714.3             | 757.3                          | 757.3 A (fault at 646, phase C)       
  632-671            | 652           | 1100              | LG         | A             | 3        | 668.3             | 568.2                          | 367.7 A (fault at 675, phase B)       
  XFM1-HV-side       | 634           | 0                 | LG         | B             | 3        | 96.1              | 78.8                           | 78.8 A (fault at 634, phase B)        
  XFM1-LV-side       | 634           | 0                 | LG         | B             | 3        | 96.1              | 685.0                          | 685.0 A (fault at 634, phase B)       
  645-646            | 646           | 300               | LG         | C             | 3        | 714.3             | 757.3                          | 757.3 A (fault at 646, phase C)       
  671-692            | 675           | 500               | LG         | B             | 3        | 740.3             | 317.5                          | 317.5 A (fault at 675, phase B)       
  671-684            | 652           | 1100              | LG         | A             | 3        | 668.3             | 713.4                          | 713.4 A (fault at 652, phase A)       
  671-680            | 680           | 1000              | LG         | C             | 3        | 685.1             | 685.1                          | 685.1 A (fault at 680, phase C)       
  692-675            | 675           | 500               | LG         | B             | 3        | 740.3             | 764.9                          | 764.9 A (fault at 675, phase B)       
  684-611            | 611           | 300               | LG         | C             | 3        | 670.1             | 729.1                          | 729.1 A (fault at 611, phase C)       
  684-652            | 652           | 800               | LG         | A             | 3        | 668.3             | 713.4                          | 713.4 A (fault at 652, phase A)       
Line lengths are in the model's length unit (feet). At a node with more than one phase the phase with the smaller section current is given. A 3-ohm fault draws about as much as the feeder load, so the current through a section (complete method) contains the load current as well as the fault current.

==============================================================================================================
DG OFF VS DG ON - FAULT CURRENT (If,max fault of each bus)
==============================================================================================================
  Bus | Fault without DG | If,max without DG (A) | Fault with DG | If,max with DG (A) | R1 without DG (A) | R1 with DG (A) | R2 without DG (A) | R2 with DG (A)
  ----+------------------+-----------------------+---------------+--------------------+-------------------+----------------+-------------------+---------------
  632 | LLL ABC          | 4735.2                | LLL ABC       | 6525.6             | +4734.6           | +4733.5        | 0.0               | -1813.4       
  633 | LLL ABC          | 4102.5                | LLL ABC       | 5425.8             | +4162.2           | +3970.1        | +65.9             | -1499.7       
  634 | LLL ABC          | 15671.0               | LLL ABC       | 17608.2            | +2034.2           | +1610.7        | +298.5            | -618.5        
  645 | LLG BC           | 3418.2                | LLG BC        | 4341.3             | +3527.9           | +3329.9        | +477.6            | -1262.2       
  646 | LLG BC           | 3112.2                | LLG BC        | 3853.6             | +3191.7           | +3000.3        | +474.8            | -1135.4       
  671 | LLL ABC          | 3390.1                | LLL ABC       | 5563.7             | +3412.7           | +3412.3        | +3390.1           | +3391.0       
  692 | LLL ABC          | 3390.1                | LLL ABC       | 5563.7             | +3412.7           | +3412.3        | +3390.1           | +3391.0       
  675 | LLL ABC          | 3151.2                | LLL ABC       | 5022.1             | +3202.2           | +3090.3        | +3174.3           | +3049.6       
  680 | LLL ABC          | 2929.6                | LLL ABC       | 4459.9             | +3005.5           | +2788.8        | +2975.6           | +2756.7       
  684 | LLG AC           | 2655.3                | LLG AC        | 4106.8             | +2835.5           | +2669.2        | +2744.5           | +2650.9       
  652 | LG A             | 1873.7                | LG A          | 2238.9             | +2093.8           | +1794.6        | +2058.7           | +1761.0       
  611 | LG C             | 1857.2                | LG C          | 2235.8             | +2084.5           | +1814.2        | +1991.4           | +1718.4       
  DL  | LLL ABC          | 3946.4                | LLL ABC       | 5902.4             | +3959.0           | +3954.4        | +1.4              | -1971.7       

==============================================================================================================
DG OFF VS DG ON - If,min
==============================================================================================================
  Protection section | Farthest node | Fault | Zf (ohm) | If,min without DG (A) | If,min with DG (A)
  -------------------+---------------+-------+----------+-----------------------+-------------------
  RG60-632           | 652           | LG A  | 3        | 1102.4                | 645.3             
  632-633            | 633           | LG C  | 3        | 760.2                 | 789.3             
  632-645            | 646           | LG C  | 3        | 728.4                 | 757.3             
  632-671            | 652           | LG A  | 3        | 1028.3                | 568.2             
  XFM1-HV-side       | 634           | LG B  | 3        | 81.0                  | 78.8              
  XFM1-LV-side       | 634           | LG B  | 3        | 706.0                 | 685.0             
  645-646            | 646           | LG C  | 3        | 728.4                 | 757.3             
  671-692            | 675           | LG B  | 3        | 735.0                 | 317.5             
  671-684            | 652           | LG A  | 3        | 658.9                 | 713.4             
  671-680            | 680           | LG C  | 3        | 635.5                 | 685.1             
  692-675            | 675           | LG B  | 3        | 735.0                 | 764.9             
  684-611            | 611           | LG C  | 3        | 679.4                 | 729.1             
  684-652            | 652           | LG A  | 3        | 658.9                 | 713.4             

==============================================================================================================
VALIDATION BEFORE RELAY COORDINATION
==============================================================================================================
  [PASS ] R1: relay units found in the cubicle at RG60 of LOHL650-632; forward = away from the grid
  [PASS ] R2: relay units found in the cubicle at 671 of LOHL632-671end; forward = away from the grid
  [PASS ] load flow without DG: R1 and R2 both forward
  [PASS ] load flow with DG: R1 forward in total (302 kW from the grid); phase B exports towards the grid
  [PASS ] with DG, R2 is reverse for all 48 bolted faults upstream of R2 (632, 633, 634, 645, 646, DL)
  [PASS ] with DG, R2 is forward for all 46 bolted faults downstream of R2 (671, 692, 675, 680, 684, 611, 652)
  [PASS ] without DG, R1 is forward for all 126 faults
  [PASS ] with DG, R1 is forward for all 126 faults
  [PASS ] without DG, R2 is forward for all bolted faults downstream of R2
  [PASS ] without DG, R2 carries only load-level current for faults upstream of it (largest value 497 A at DL LLG, towards the loads behind it; load current 470 A)
  [PASS ] the same 126 faults (location, type, phases, Zf) were calculated without and with DG
  [PASS ] the DG raises (never lowers) the bolted fault current at every bus
  [PASS ] without DG, R1 and R2 carry the same fault current for faults downstream of R2 (largest difference 5.1 % of the fault current: load between them)
  [PASS ] If,max is the largest bolted fault current of the applicable types at every bus
  [PASS ] If,min (LG, 3 ohm, farthest node) is below If,max in every section
  [PASS ] If,min rule: farthest node (paper) for Table II; the lowest LG-3-ohm current of each section is listed beside it - it is lower than the farthest-node value in: 632-671 (farthest 652, lowest at 675); 632-671 (farthest 652, lowest at 680); RG60-632 (farthest 652, lowest at 675); RG60-632 (farthest 652, lowest at 680)
  [PASS ] sensitivity without DG: R1 pickup by eq. (3), 1.25 x 587.7 A = 734.6 A, against the lowest LG-3-ohm current through it, 1074.4 A (fault at 680, phase B)
  [PASS ] sensitivity without DG: R2 pickup by eq. (3), 1.25 x 470.0 A = 587.5 A, against the lowest LG-3-ohm current through it, 878.5 A (fault at 680, phase B)
  [CHECK] sensitivity with DG: R1 pickup by eq. (3), 1.25 x 587.7 A = 734.6 A, against the lowest LG-3-ohm current through it, 576.6 A (fault at 675, phase B) - BELOW THE PICKUP: the DG supplies part of the fault and of the load, so this recloser does not see high-resistance faults at the far end
  [CHECK] sensitivity with DG: R2 pickup by eq. (3), 1.25 x 470.0 A = 587.5 A, against the lowest LG-3-ohm current through it, 367.7 A (fault at 675, phase B) - BELOW THE PICKUP: the DG supplies part of the fault and of the load, so this recloser does not see high-resistance faults at the far end
  [PASS ] phase-limited buses handled: 645 (BC) no LLL; 646 (BC) no LLL; 684 (AC) no LLL; 652 (A) no LLL/LLG/LL; 611 (C) no LLL/LLG/LL
  [PASS ] relay pickups, time dials, curves and fuse types are unchanged by this study

20 of 22 checks passed. Items marked CHECK must be looked at before relay coordination.
Files: C:\Users\Rabin\Desktop\Digsilent_project - TWIST AND TURN\Replication\results\database

####################################################################################################
#  STAGE 2 - RELAY COORDINATION
####################################################################################################

####################################################################################################
#  1. LOAD FLOWS AND SHORT CIRCUITS  (PowerFactory, complete method, unbalanced)
####################################################################################################
Load flow: R2 -2460 kW (DG out) / 755 kW (DG in)
Node sweeps: 252 faults
  Fig8: LG C at 611, Rf 0.0 -> R1 1814 A, R2 1718 A
  Fig9: LLG  at LC692-675 (50 %), Rf 1.0 -> R1 1445 A, R2 1310 A
  Fig10: LL AC at 684, Rf 0.2 -> R1 2403 A, R2 2388 A
  Fig11: LL BC at 646, Rf 1.0 -> R1 1899 A, R2 847 A
  Fig12: LL BC at 645, Rf 1.5 -> R1 1694 A, R2 783 A
  Fig13: LLL  at LOHL632-633 (10 %), Rf 0.0 -> R1 4645 A, R2 1777 A
  Fig15: LL BC at 646, Rf 0.0 -> R1 2785 A, R2 1114 A
Saved 273 fault cases to results/studies.json

####################################################################################################
#  2. DESIGN BY THE PAPER'S METHOD  -  Tables II, III, IV; Figs. 7, 14, 17
####################################################################################################

TABLE II - rated (load flow), minimum (LG through 3 ohm, farthest node) and maximum (bolted, nearest node) branch current, DG out
  from     to      Inom A    paper | Ifmin kA    paper | Ifmax kA    paper
  RG60     632      587.7    587.1 |     1.07     1.24 |     4.73     5.41
  632      633       81.0     81.1 |     0.76     0.72 |     4.10     6.73
  632      645      143.1    143.3 |     0.73     0.93 |     3.42     4.25
  632      671      470.0    478.2 |     0.88     1.08 |     3.39     4.52
  XFM1-HV  side      81.0     81.1 |     0.08     0.73 |     1.81     6.48
  XFM1-LV  side     706.4    704.7 |     0.71     0.59 |    15.67    18.76
  645      646       66.1     64.9 |     0.73     0.84 |     3.11     3.64
  671      692      229.7    229.3 |     0.74     0.78 |     3.39     3.69
  671      684       71.1     70.9 |     0.66     0.69 |     2.66     3.47
  671      680        0.0      0.0 |     0.64     0.59 |     2.93     6.25
  692      675      205.9    205.9 |     0.74     0.71 |     3.15     7.83
  684      611       71.1     70.8 |     0.68     0.63 |     1.86     1.93
  684      652       63.0     63.1 |     0.66     0.66 |     1.87     2.67

STAGE A - SETTINGS WITHOUT DG (step 3)
  R1  GE IAC77B801A: Inom 587.7 A -> Ip = 1.25 Inom = 734.6 A -> CT 900/5, tap 4.0 A = 720 A; TDS 0.5 (fast) / 10 (delayed)
  R2  GE/Alstom CDG34 (forward): Inom 470.0 A -> Ip = 587.5 A -> CT 1000/5; fast plug 1.5 A = 300 A (curve from 600 A), delayed plug 3.0 A = 600 A (curve from 1200 A); TMS 0.10 / 1.00
      delayed TMS 1.00 = highest dial keeping R2 >= 10 cycles below R1 for all R2-zone faults

  published fuse sizes, no DG: 35 of 39 cells held
    lost  675  LG  A    series F692-R/F671-1: TCT 0.929 > 0.75 x MMT 0.622
    lost  675  LG  B    series F692-R/F671-1: TCT 0.868 > 0.75 x MMT 0.615
    lost  675  LG  C    series F692-R/F671-1: TCT 1.038 > 0.75 x MMT 0.714
    lost  675  LL  AB   series F692-R/F671-1: TCT 0.374 > 0.75 x MMT 0.252
    lost  675  LL  BC   series F692-R/F671-1: TCT 0.494 > 0.75 x MMT 0.346
    lost  675  LL  AC   series F692-R/F671-1: TCT 0.467 > 0.75 x MMT 0.325
    lost  675  LLG AB   series F692-R/F671-1: TCT 0.335 > 0.75 x MMT 0.223
    lost  675  LLG BC   series F692-R/F671-1: TCT 0.403 > 0.75 x MMT 0.280
    lost  675  LLG AC   series F692-R/F671-1: TCT 0.419 > 0.75 x MMT 0.290
    lost  675  LLL ABC  series F692-R/F671-1: TCT 0.293 > 0.75 x MMT 0.198
  step 9/10: F692-R A055C250E -> A055C200E (lost cases 10 -> 0)
  after steps 8-10, no DG: 39 of 39 cells held

TABLE III - fuse coefficient b_i, eq. (9), a_i = -1.8, at the maximum fault current below the fuse (DG out)
  fuse       If A  i/z   t_F s   t_D s   t_fuse |    b_i b(i rev.)  paper | b_i of the installed fuse
  F632       3418  2/2   0.133   2.670    1.824 |   6.62      6.35   6.38 | 6.07  (A055C400E)
  F633       4102  1/1   0.100   2.008    1.054 |   6.53      6.53   6.83 | 5.51  (A055C250E)
  F634      15671  1/2   0.439   8.772    3.217 |   8.06      8.33   8.32 | 5.88  (gL-800A)
  F645       3418  1/2   0.133   2.670    0.979 |   6.35      6.62   6.65 | 5.56  (A055C250E)
  F646       3112  1/2   0.156   3.115    1.142 |   6.35      6.62   6.67 | 5.72  (A055C300E)
  F-DL       3946  1/1   0.106   2.130    1.118 |   6.52      6.52   6.54 | 5.52  (A055C250E)
  F671       3390  1/1   0.054   1.601    0.827 |   6.27      6.27   6.08 | 5.56  (A055C250E)
  F671-1     3390  3/3   0.054   1.601    1.214 |   6.44      6.00   5.85 | 5.69  (A055C300E)
  F692       3390  1/2   0.054   1.601    0.569 |   6.11      6.39   6.13 | 5.33  (A055C200E)
  F692-R     3151  2/3   0.057   1.829    0.943 |   6.27      6.27   6.14 | 5.35  (A055C200E)
  F675       3151  1/3   0.057   1.829    0.500 |   6.00      6.44   6.19 | 5.35  (A055C200E)
  F671-2     2655  3/3   0.069   2.572    1.946 |   6.45      6.01   5.87 | 5.80  (A055C300E)
  F684       1857  2/3   0.113   5.778    2.946 |   6.35      6.35   6.15 | 5.55  (A055C200E)
  F611       1857  1/3   0.113   5.778    1.530 |   6.07      6.52   6.19 | 4.96  (A055C125E)
  F652       1874  1/2   0.112   5.660    1.961 |   6.18      6.47   6.17 | 5.21  (A055C150E)

STAGE B - DG 4.05 MVA at 692, conventional (non-directional) R2 -> Fig. 14: 24 of 39 cells held
    lost  633  LG  A    R2 does not pick up (544 A); F633 melts (0.156 s) before R1 fast (0.173 s)
    lost  633  LG  B    F633 melts (0.155 s) before R1 fast (0.178 s); F633 melts (0.155 s) before R2 fast (0.974 s)
    lost  633  LG  C    R2 does not pick up (564 A); F633 melts (0.164 s) before R1 fast (0.176 s)
    lost  633  LL  AB   F633 melts (0.078 s) before R1 fast (0.130 s); F633 melts (0.078 s) before R2 fast (0.263 s)
    lost  633  LL  BC   F633 melts (0.089 s) before R1 fast (0.146 s); F633 melts (0.089 s) before R2 fast (0.217 s)
    lost  633  LL  AC   F633 melts (0.082 s) before R1 fast (0.136 s); F633 melts (0.082 s) before R2 fast (0.237 s)
    lost  633  LLG AB   F633 melts (0.069 s) before R1 fast (0.119 s); F633 melts (0.069 s) before R2 fast (0.222 s)
    lost  633  LLG BC   F633 melts (0.076 s) before R1 fast (0.131 s); F633 melts (0.076 s) before R2 fast (0.204 s)
    lost  633  LLG AC   F633 melts (0.074 s) before R1 fast (0.124 s); F633 melts (0.074 s) before R2 fast (0.211 s)
    lost  633  LLL ABC  F633 melts (0.055 s) before R1 fast (0.106 s); F633 melts (0.055 s) before R2 fast (0.160 s)
    lost  645  LG  C    R2 does not pick up (504 A)
    lost  645  LG  B    R2 does not pick up (595 A)
    lost  646  LG  C    R2 does not pick up (469 A)
    lost  646  LG  B    R2 does not pick up (544 A)
    lost  646  LL  BC   F646 melts (0.178 s) before R1 fast (0.189 s); F646 melts (0.178 s) before R2 fast (0.278 s)
    lost  646  LLG BC   F646 melts (0.158 s) before R1 fast (0.166 s); F646 melts (0.158 s) before R2 fast (0.267 s)
    lost  675  LL  AB   F692-R melts (0.054 s) before R2 fast (0.065 s)
    lost  675  LL  BC   F692-R melts (0.063 s) before R2 fast (0.075 s)
    lost  675  LL  AC   F692-R melts (0.061 s) before R2 fast (0.071 s)
    lost  675  LLG AB   F692-R melts (0.048 s) before R2 fast (0.062 s)
    lost  675  LLG BC   F692-R melts (0.054 s) before R2 fast (0.070 s)
    lost  675  LLG AC   F692-R melts (0.055 s) before R2 fast (0.069 s)
    lost  675  LLL ABC  F692-R melts (0.038 s) before R2 fast (0.059 s)
    lost  DL   LG  A    F-DL melts (0.191 s) before R1 fast (0.216 s); F-DL melts (0.191 s) before R2 fast (1.079 s)
    lost  DL   LG  B    F-DL melts (0.189 s) before R1 fast (0.221 s); F-DL melts (0.189 s) before R2 fast (0.796 s)
    lost  DL   LG  C    F-DL melts (0.200 s) before R1 fast (0.221 s); F-DL melts (0.200 s) before R2 fast (0.986 s)
    lost  DL   LL  AB   F-DL melts (0.066 s) before R1 fast (0.128 s); F-DL melts (0.066 s) before R2 fast (0.159 s)
    lost  DL   LL  BC   F-DL melts (0.075 s) before R1 fast (0.151 s); F-DL melts (0.075 s) before R2 fast (0.143 s)
    lost  DL   LL  AC   F-DL melts (0.072 s) before R1 fast (0.141 s); F-DL melts (0.072 s) before R2 fast (0.149 s)
    lost  DL   LLG AB   F-DL melts (0.058 s) before R1 fast (0.119 s); F-DL melts (0.058 s) before R2 fast (0.138 s)
    lost  DL   LLG BC   F-DL melts (0.067 s) before R1 fast (0.136 s); F-DL melts (0.067 s) before R2 fast (0.135 s)
    lost  DL   LLG AC   F-DL melts (0.065 s) before R1 fast (0.132 s); F-DL melts (0.065 s) before R2 fast (0.134 s)
    lost  DL   LLL ABC  F-DL melts (0.046 s) before R1 fast (0.106 s); F-DL melts (0.046 s) before R2 fast (0.103 s)

FIG. 7 - CTI = fuse t_MMT - recloser fast time, 3-phase fault, conventional settings and fuse sizes of the no-DG design
  CTI % = 100 x CTI / t_MMT.   633: F633 (A055C250E) against R1;   671: load fuse F671 (A055C250E) against R2
  DG penetration %            0      10      25      37      50      75     100
  633 internal  I fuse A    4102    4256    4478    4648    4824    5139    5426
  633 internal  t_MMT s    0.102   0.094   0.083   0.077   0.071   0.062   0.055
  633 internal  t_fast s   0.098   0.099   0.100   0.101   0.102   0.104   0.106
  633 internal  CTI s     +0.004  -0.005  -0.017  -0.024  -0.031  -0.042  -0.051
  633 internal  CTI %         +4      -6     -20     -31     -44     -68     -92
  paper (ring)  CTI %        +30     +23     +14      +6      -4      -9     -16
  671 external  I fuse A    3390    3600    3919    4178    4461    5010    5564
  671 external  t_MMT s    0.161   0.140   0.114   0.098   0.084   0.065   0.052
  671 external  t_fast s   0.054   0.054   0.054   0.054   0.054   0.054   0.054
  671 external  CTI s     +0.108  +0.086  +0.060  +0.044  +0.030  +0.011  -0.002
  671 external  CTI %        +67     +62     +53     +45     +36     +18      -3
  paper (ring)  CTI %        +36     +22     +12      +6      +0      -8     -14

STAGE C - R2 AS DUAL-SETTING DIRECTIONAL RECLOSER
  reverse load current with DG 252.2 A (755 kW towards 632) -> Ip,rv = 1.25 x 252.2 = 315.2 A (eq. 12)
  DSDR: CDG34 extremely-inverse curve in both directions, TMS 0.1-1.0; reverse setting group on CT 500/5
  reverse fast plug 1.5 A = 150 A (curve from 300 A), delayed plug 3.0 A = 300 A (curve from 600 A)
  step 9/10: F-DL A055C250E -> A055C400E (lost cases 30 -> 20)
  step 9/10: F633 A055C250E -> A055C400E (lost cases 20 -> 10)
  step 9/10: F692-R A055C200E -> A055C250E (lost cases 10 -> 9)
  step 9/10: F671-1 A055C300E -> A055C400E (lost cases 10 -> 9)
  step 9/10: F646 A055C300E -> A055C400E (lost cases 9 -> 8)
  step 9/10: F632 A055C400E -> A055C500E (lost cases 9 -> 8)
  final: reverse TMS 0.100 (fast) / 1.000 (delayed); forward TMS 0.100 / 1.000
  Fig. 17: 38 of 39 cells held with DG;  37 of 39 without DG
    lost  692  LG  A    R2 delayed (3.958 s) before F671-1 clears (7.580 s)
    lost  692  LG  B    R2 delayed (4.258 s) before F671-1 clears (9.150 s)
    lost  692  LG  C    R2 delayed (4.397 s) before F671-1 clears (9.997 s)
  check: final fuse sizes but conventional R2 -> 31 of 39 cells held
  Fig. 14 agreement with the paper: 29 of 39 cells;  Fig. 17: 38 of 39

SYMPATHETIC CHECK - F671-1 carries the DG current for faults outside its zone (DSDR, DG in)
  fault 632  worst LLL ABC: F671-1  1833 A melts 5.144 s; R2 reverse fast 0.051 s -> ok
  fault 633  worst LLL ABC: F671-1  1549 A melts 11.948 s; R2 reverse fast 0.060 s -> ok
  fault 645  worst LLG BC : F671-1  1368 A melts 24.099 s; R2 reverse fast 0.073 s -> ok
  fault 646  worst LLG BC : F671-1  1252 A melts 42.277 s; R2 reverse fast 0.084 s -> ok
  fault DL   worst LLL ABC: F671-1  1982 A melts 3.628 s; R2 reverse fast 0.048 s -> ok
  fault 671  worst LLL ABC: F671-1  2175 A melts 2.467 s; R2 reverse fast 0.054 s -> ok
  fault 680  worst LLL ABC: F671-1  1764 A melts 6.151 s; R2 reverse fast 0.066 s -> ok
  fault 684  worst LLG AC : F671-1  1714 A melts 7.051 s; R2 reverse fast 0.069 s -> ok
  fault 611  worst LG  C  : F671-1   688 A melts no trip s; R2 reverse fast 0.128 s -> ok
  fault 652  worst LG  A  : F671-1   659 A melts no trip s; R2 reverse fast 0.123 s -> ok

TABLE IV - operating times with the DSDR, DG in; bolted LLL (LL at 2-phase nodes, LG at 1-phase nodes)
  node flt | R1 fast / delayed | R2 unit fast / delayed | fuse    MMT / TCT       | paper: R1 | R2 | fuse
  632  LLL |   0.081 / 1.627   | rev   0.051 / 1.416   | ---        --- / ---    | 0.070/1.398 | 0.045/0.514 | ---
  633  LLL |   0.106 / 2.111   | rev   0.060 / 2.001   | F633     0.149 / 0.235  | 0.094/1.880 | 0.052/0.706 | 0.163
  645  LL  |   0.155 / 3.095   | rev   0.075 / 3.002   | F632     0.613 / 0.970  | 0.105/2.095 | 0.087/1.659 | 0.276
  646  LL  |   0.189 / 3.770   | rev   0.086 / 3.771   | F646     0.415 / 0.684  | 0.128/2.555 | 0.103/2.046 | 0.181
  DL   LLL |   0.106 / 2.123   | rev   0.048 / 1.213   | F-DL     0.121 / 0.193  | 0.087/1.733 | 0.076/1.402 | 0.248
  671  LLL |   0.134 / 2.677   | fwd   0.054 / 1.600   | ---        --- / ---    | 0.105/2.091 | 0.068/1.113 | ---
  692  LLL |   0.134 / 2.677   | fwd   0.054 / 1.600   | F671-1   0.525 / 0.891  | 0.115/2.307 | 0.072/1.258 | 0.175
  675  LLL |   0.158 / 3.152   | fwd   0.059 / 1.941   | F692-R   0.065 / 0.106  | 0.121/2.414 | 0.074/1.332 | 0.185
  684  LL  |   0.222 / 4.437   | fwd   0.072 / 2.813   | F671-2   0.148 / 0.230  | 0.125/2.507 | 0.075/1.394 | 0.205
  680  LLL |   0.188 / 3.761   | fwd   0.066 / 2.381   | ---        --- / ---    | 0.137/2.747 | 0.079/1.555 | ---
  611  LG  |   0.435 / 8.709   | fwd   0.128 / 6.986   | F684     0.271 / 0.414  | 0.326/6.523 | 0.146/4.385 | 0.417
  652  LG  |   0.446 / 8.919   | fwd   0.123 / 6.570   | F652     0.138 / 0.193  | 0.676/13.525 | 0.143/9.370 | 0.233

####################################################################################################
#  FIG. 14 AND FIG. 17  -  recloser-fuse coordination, DG 4.05 MVA at 692
####################################################################################################

   Fig. 14, model: without the DSDR
   (v) exists   (x) doesn't exist   (-) not applicable
   LG   |  (v)   (x)   (-)   (x)   (x)   (v)   (v)   (v)   (v)   (v)   (v)   (v)   (x) 
   LL   |  (v)   (x)   (-)   (v)   (x)   (v)   (v)   (x)   (v)   (v)   (-)   (-)   (x) 
   LLG  |  (v)   (x)   (-)   (v)   (x)   (v)   (v)   (x)   (v)   (v)   (-)   (-)   (x) 
   LLL  |  (v)   (x)   (-)   (-)   (-)   (v)   (v)   (x)   (v)   (-)   (-)   (-)   (x) 
        +------------------------------------------------------------------------------> faulted node
          632   633   634   645   646   671   692   675   680   684   652   611   DL   

   Fig. 14, paper
   (v) exists   (x) doesn't exist   (-) not applicable
   LG   |  (v)   (v)   (-)   (x)   (v)   (v)   (v)   (v)   (v)   (v)   (v)   (v)   (v) 
   LL   |  (v)   (v)   (-)   (x)   (x)   (v)   (v)   (v)   (v)   (v)   (-)   (-)   (v) 
   LLG  |  (v)   (x)   (-)   (x)   (x)   (v)   (v)   (x)   (v)   (v)   (-)   (-)   (v) 
   LLL  |  (v)   (x)   (-)   (-)   (-)   (v)   (v)   (x)   (v)   (-)   (-)   (-)   (v) 
        +------------------------------------------------------------------------------> faulted node
          632   633   634   645   646   671   692   675   680   684   652   611   DL   

   Fig. 17, model: with the DSDR (paper: every cell exists)
   (v) exists   (x) doesn't exist   (-) not applicable
   LG   |  (v)   (v)   (-)   (v)   (v)   (v)   (x)   (v)   (v)   (v)   (v)   (v)   (v) 
   LL   |  (v)   (v)   (-)   (v)   (v)   (v)   (v)   (v)   (v)   (v)   (-)   (-)   (v) 
   LLG  |  (v)   (v)   (-)   (v)   (v)   (v)   (v)   (v)   (v)   (v)   (-)   (-)   (v) 
   LLL  |  (v)   (v)   (-)   (-)   (-)   (v)   (v)   (v)   (v)   (-)   (-)   (-)   (v) 
        +------------------------------------------------------------------------------> faulted node
          632   633   634   645   646   671   692   675   680   684   652   611   DL   

####################################################################################################
#  3. DSDR SETTINGS IN THE MODEL  -  PowerFactory's trip times against the calculation
####################################################################################################
Applying the dsdr settings
  R1 tap 4.0 A (CT 900/5) TDS 0.50 / 10.00
  R2 forward plug 1.5 / 3.0 A (CT 1000/5) TMS 0.100 / 1.000
  R2 reverse plug 1.5 / 3.0 A (CT 500/5) TMS 0.100 / 1.000
  fuses: F632 A055C500E, F633 A055C400E, F634 gL-800A, F645 A055C250E, F646 A055C400E, F-DL A055C400E, F671 A055C250E, F671-1 A055C400E, F692 A055C200E, F692-R A055C250E, F675 A055C200E, F671-2 A055C300E, F684 A055C200E, F611 A055C125E, F652 A055C150E
Checked 1116 operating times: PowerFactory vs Python median deviation 0.02 %, max 1.22 %

####################################################################################################
#  4. TABLES I-IV OF THE PAPER  (Table IV with the fuse t_MMT and t_TCT)  -> results/database/
####################################################################################################
TABLE I - short-circuit parameters of the synchronous DG (paper against the PowerFactory model)
  Parameter                                      | Symbol | Paper           | Model       | Unit | Match
  -----------------------------------------------+--------+-----------------+-------------+------+------
  Leakage reactance                              | Xl     | 0.05            | 0.05        | pu   | yes
  Stator resistance                              | Ra     | 0.0014          | 0.0014      | pu   | yes
  d-axis synchronous reactance                   | Xd     | 1.4             | 1.4         | pu   | yes
  d-axis transient reactance                     | X'd    | 0.231           | 0.231       | pu   | yes
  d-axis subtransient reactance                  | X''d   | 0.118           | 0.118       | pu   | yes
  d-axis transient open-circuit time constant    | T'd0   | 5.5             | 5.5         | s    | yes
  d-axis subtransient open-circuit time constant | T''d0  | 0.05            | 0.05        | s    | yes
  q-axis synchronous reactance                   | Xq     | 1.372           | 1.372       | pu   | yes
  q-axis transient reactance                     | X'q    | 0.8             | 0.8         | pu   | yes
  q-axis subtransient reactance                  | X''q   | 0.118           | 0.118       | pu   | yes
  q-axis transient open-circuit time constant    | T'q0   | 1.25            | 1.25        | s    | yes
  q-axis subtransient open-circuit time constant | T''q0  | 0.19            | 0.19        | s    | yes
  Mechanical starting time                       | M = 2H | 1.5             | 1.5         | s    | yes
  DG rating                                      | Sn     | 4.05            | 4.05        | MVA  | yes
  DG voltage                                     | Un     | 0.69            | 0.69        | kV   | yes
  Step-up transformer, HV side                   | U_HV   | 4.16            | 4.16        | kV   | yes
  Step-up transformer leakage reactance          | x_T    | 0.15            | 0.15        | pu   | yes
  DG connected at node                           |        | 692             | DG          |      | yes
  Rotor model in PowerFactory                    |        | X'q, T'q0 given | round rotor |      | yes
  The DG terminal 'DG' (0.69 kV) is connected to node 692 through the 4.16/0.69 kV transformer.

TABLE II - rated, minimum and maximum fault current of the protected branches (DG out)
  From    | To   | Inom (A) | paper Inom (A) | dev. | If,min (kA) | paper If,min (kA) | dev.  | If,max (kA) | paper If,max (kA) | dev.
  --------+------+----------+----------------+------+-------------+-------------------+-------+-------------+-------------------+------
  RG60    | 632  | 587.7    | 587.1          | +0 % | 1.07        | 1.24              | -14 % | 4.73        | 5.41              | -13 %
  632     | 633  | 81.0     | 81.1           | -0 % | 0.76        | 0.72              | +6 %  | 4.1         | 6.73              | -39 %
  632     | 645  | 143.1    | 143.3          | -0 % | 0.73        | 0.93              | -22 % | 3.42        | 4.25              | -20 %
  632     | 671  | 470.0    | 478.2          | -2 % | 0.88        | 1.08              | -19 % | 3.39        | 4.52              | -25 %
  XFM1-HV | side | 81.0     | 81.1           | -0 % | 0.08        | 0.73              | -89 % | 1.81        | 6.48              | -72 %
  XFM1-LV | side | 706.4    | 704.7          | +0 % | 0.71        | 0.59              | +20 % | 15.67       | 18.76             | -16 %
  645     | 646  | 66.1     | 64.9           | +2 % | 0.73        | 0.84              | -13 % | 3.11        | 3.64              | -15 %
  671     | 692  | 229.7    | 229.3          | +0 % | 0.74        | 0.78              | -5 %  | 3.39        | 3.69              | -8 %
  671     | 684  | 71.1     | 70.9           | +0 % | 0.66        | 0.69              | -4 %  | 2.66        | 3.47              | -23 %
  671     | 680  | 0.0      | 0.0            | ---  | 0.64        | 0.59              | +8 %  | 2.93        | 6.25              | -53 %
  692     | 675  | 205.9    | 205.9          | +0 % | 0.74        | 0.71              | +4 %  | 3.15        | 7.83              | -60 %
  684     | 611  | 71.1     | 70.8           | +0 % | 0.68        | 0.63              | +8 %  | 1.86        | 1.93              | -4 %
  684     | 652  | 63.0     | 63.1           | -0 % | 0.66        | 0.66              | +0 %  | 1.87        | 2.67              | -30 %
  Inom: unbalanced load flow, largest phase.  If,min: LG through 3 ohm at the farthest node.  If,max: bolted fault
  at the nearest node.  The model's fault levels are those of the IEEE benchmark; the paper's are higher.

TABLE III - fuse coefficient b_i of eq. (9), a_i = -1.8, at the maximum fault current below the fuse (DG out)
  Fuse   | If (A) | i/z | R fast (s) | R delayed (s) | t_fuse eq.(9) (s) | b_i  | b_i (i from source) | paper b_i | Fuse (design without DG) | t_MMT at If (s) | t_TCT at If (s) | b_i of installed fuse
  -------+--------+-----+------------+---------------+-------------------+------+---------------------+-----------+--------------------------+-----------------+-----------------+----------------------
  F632   | 3418   | 2/2 | 0.133      | 2.67          | 1.824             | 6.62 | 6.35                | 6.38      | A055C400E                | 0.512           | 0.867           | 6.07
  F633   | 4102   | 1/1 | 0.1        | 2.008         | 1.054             | 6.53 | 6.53                | 6.83      | A055C250E                | 0.102           | 0.161           | 5.51
  F634   | 15671  | 1/2 | 0.439      | 8.772         | 3.217             | 8.06 | 8.33                | 8.32      | gL-800A                  | 0.021           | 0.199           | 5.88
  F645   | 3418   | 1/2 | 0.133      | 2.67          | 0.979             | 6.35 | 6.62                | 6.65      | A055C250E                | 0.158           | 0.241           | 5.56
  F646   | 3112   | 1/2 | 0.156      | 3.115         | 1.142             | 6.35 | 6.62                | 6.67      | A055C300E                | 0.273           | 0.424           | 5.72
  F-DL   | 3946   | 1/1 | 0.106      | 2.13          | 1.118             | 6.52 | 6.52                | 6.54      | A055C250E                | 0.112           | 0.175           | 5.52
  F671   | 3390   | 1/1 | 0.054      | 1.601         | 0.827             | 6.27 | 6.27                | 6.08      | A055C250E                | 0.161           | 0.246           | 5.56
  F671-1 | 3390   | 3/3 | 0.054      | 1.601         | 1.214             | 6.44 | 6.0                 | 5.85      | A055C300E                | 0.218           | 0.337           | 5.69
  F692   | 3390   | 1/2 | 0.054      | 1.601         | 0.569             | 6.11 | 6.39                | 6.13      | A055C200E                | 0.094           | 0.155           | 5.33
  F692-R | 3151   | 2/3 | 0.057      | 1.829         | 0.943             | 6.27 | 6.27                | 6.14      | A055C200E                | 0.112           | 0.181           | 5.35
  F675   | 3151   | 1/3 | 0.057      | 1.829         | 0.5               | 6.0  | 6.44                | 6.19      | A055C200E                | 0.112           | 0.181           | 5.35
  F671-2 | 2655   | 3/3 | 0.069      | 2.572         | 1.946             | 6.45 | 6.01                | 5.87      | A055C300E                | 0.428           | 0.687           | 5.8
  F684   | 1857   | 2/3 | 0.113      | 5.778         | 2.946             | 6.35 | 6.35                | 6.15      | A055C200E                | 0.465           | 0.711           | 5.55
  F611   | 1857   | 1/3 | 0.113      | 5.778         | 1.53              | 6.07 | 6.52                | 6.19      | A055C125E                | 0.120           | 0.188           | 4.96
  F652   | 1874   | 1/2 | 0.112      | 5.66          | 1.961             | 6.18 | 6.47                | 6.17      | A055C150E                | 0.207           | 0.293           | 5.21
  t_fuse eq.(9) = t_F + i/(z+1) (t_D - t_F) is the melting time the method asks for; t_MMT is what the installed
  fuse gives at the same current (read from its minimum-melting curve).  Sizes: design without DG; Table IV
  uses the sizes after step 9 (DG in service, DSDR).

TABLE IV - operating times with the DSDR, DG in service (bolted LLL; LL at 2-phase, LG at 1-phase nodes)
  Node | Fault | I R1 (A) | R1 fast (s) | R1 delayed (s) | I R2 (A) | R2 dir. | R2 fast (s) | R2 delayed (s) | Fuse   | Size | I fuse (A) | Fuse t_MMT (s) | Fuse t_TCT (s) | Last fast trip (s) | Margin t_MMT - fast (s) | Status
  -----+-------+----------+-------------+----------------+----------+---------+-------------+----------------+--------+------+------------+----------------+----------------+--------------------+-------------------------+-------
  632  | LLL   | 4734     | 0.081       | 1.627          | 1813     | rev     | 0.051       | 1.416          | ---    | ---  | ---        | ---            | ---            | 0.081              | ---                     | held
  633  | LLL   | 3970     | 0.106       | 2.111          | 1500     | rev     | 0.060       | 2.001          | F633   | 400E | 5426       | 0.149          | 0.235          | 0.106              | +0.043                  | held
  645  | LL    | 3124     | 0.155       | 3.095          | 1232     | rev     | 0.075       | 3.002          | F632   | 500E | 4191       | 0.613          | 0.970          | 0.155              | +0.458                  | held
  646  | LL    | 2785     | 0.189       | 3.770          | 1114     | rev     | 0.086       | 3.771          | F646   | 400E | 3672       | 0.415          | 0.684          | 0.189              | +0.226                  | held
  DL   | LLL   | 3954     | 0.106       | 2.123          | 1972     | rev     | 0.048       | 1.213          | F-DL   | 400E | 5902       | 0.121          | 0.193          | 0.106              | +0.015                  | held
  671  | LLL   | 3412     | 0.134       | 2.677          | 3391     | fwd     | 0.054       | 1.600          | ---    | ---  | ---        | ---            | ---            | 0.054              | ---                     | held
  692  | LLL   | 3412     | 0.134       | 2.677          | 3391     | fwd     | 0.054       | 1.600          | F671-1 | 400E | 3391       | 0.525          | 0.891          | 0.054              | +0.471                  | held
  675  | LLL   | 3090     | 0.158       | 3.152          | 3050     | fwd     | 0.059       | 1.941          | F692-R | 250E | 5022       | 0.065          | 0.106          | 0.059              | +0.006                  | held
  684  | LL    | 2543     | 0.222       | 4.437          | 2543     | fwd     | 0.072       | 2.813          | F671-2 | 300E | 3963       | 0.148          | 0.230          | 0.072              | +0.076                  | held
  680  | LLL   | 2789     | 0.188       | 3.761          | 2757     | fwd     | 0.066       | 2.381          | ---    | ---  | ---        | ---            | ---            | 0.066              | ---                     | held
  611  | LG    | 1814     | 0.435       | 8.709          | 1718     | fwd     | 0.128       | 6.986          | F684   | 200E | 2236       | 0.271          | 0.414          | 0.128              | +0.143                  | held
  652  | LG    | 1795     | 0.446       | 8.919          | 1761     | fwd     | 0.123       | 6.570          | F652   | 150E | 2239       | 0.138          | 0.193          | 0.123              | +0.015                  | held
  Fuse: the fuse between the reclosers and the fault that is nearest to the fault; it carries the grid and the DG
  share, so its current differs from the reclosers'.  t_MMT / t_TCT: minimum-melting / total-clearing time of that
  fuse at its own current.  Last fast trip: R2 for faults below R2; the later of R1 and R2 (reverse) above R2.
  Nodes 632, 671 and 680 are on the main feeder: no fuse between the reclosers and the fault.

  Table IV against the paper (s)
  Node | R1 fast paper / model | dev.  | R1 delayed paper / model | dev.  | R2 fast paper / model | dev.  | R2 delayed paper / model | dev.   | Fuse t_MMT paper / model | dev.
  -----+-----------------------+-------+--------------------------+-------+-----------------------+-------+--------------------------+--------+--------------------------+-------
  632  | 0.07 / 0.081          | +16 % | 1.398 / 1.627            | +16 % | 0.045 / 0.051         | +13 % | 0.514 / 1.416            | +175 % | --- / ---                | ---
  633  | 0.094 / 0.106         | +13 % | 1.88 / 2.111             | +12 % | 0.052 / 0.060         | +15 % | 0.706 / 2.001            | +183 % | 0.163 / 0.149            | -9 %
  645  | 0.105 / 0.155         | +48 % | 2.095 / 3.095            | +48 % | 0.087 / 0.075         | -14 % | 1.659 / 3.002            | +81 %  | 0.276 / 0.613            | +122 %
  646  | 0.128 / 0.189         | +48 % | 2.555 / 3.770            | +48 % | 0.103 / 0.086         | -17 % | 2.046 / 3.771            | +84 %  | 0.181 / 0.415            | +129 %
  DL   | 0.087 / 0.106         | +22 % | 1.733 / 2.123            | +23 % | 0.076 / 0.048         | -37 % | 1.402 / 1.213            | -13 %  | 0.248 / 0.121            | -51 %
  671  | 0.105 / 0.134         | +28 % | 2.091 / 2.677            | +28 % | 0.068 / 0.054         | -21 % | 1.113 / 1.600            | +44 %  | --- / ---                | ---
  692  | 0.115 / 0.134         | +17 % | 2.307 / 2.677            | +16 % | 0.072 / 0.054         | -25 % | 1.258 / 1.600            | +27 %  | 0.175 / 0.525            | +200 %
  675  | 0.121 / 0.158         | +31 % | 2.414 / 3.152            | +31 % | 0.074 / 0.059         | -20 % | 1.332 / 1.941            | +46 %  | 0.185 / 0.065            | -65 %
  684  | 0.125 / 0.222         | +78 % | 2.507 / 4.437            | +77 % | 0.075 / 0.072         | -4 %  | 1.394 / 2.813            | +102 % | 0.205 / 0.148            | -28 %
  680  | 0.137 / 0.188         | +37 % | 2.747 / 3.761            | +37 % | 0.079 / 0.066         | -16 % | 1.555 / 2.381            | +53 %  | --- / ---                | ---
  611  | 0.326 / 0.435         | +33 % | 6.523 / 8.709            | +34 % | 0.146 / 0.128         | -12 % | 4.385 / 6.986            | +59 %  | 0.417 / 0.271            | -35 %
  652  | 0.676 / 0.446         | -34 % | 13.525 / 8.919           | -34 % | 0.143 / 0.123         | -14 % | 9.37 / 6.570             | -30 %  | 0.233 / 0.138            | -41 %
  The paper prints no fuse sizes and no R2 settings, so its t_MMT cannot be reproduced exactly; the fuses here are
  the ones chosen by the method's step 9 for the model's fault levels.

Saved: C:\Users\Rabin\Desktop\Digsilent_project - TWIST AND TURN\Replication\results\database  (Table_I ... Table_IV csv, Tables_I_to_IV.txt)
Figures 1-6:
  Fig01_conventional_TCC.png
  Fig02_typical_network.png
  Fig03_DSDR_TCC.png
  Fig04_series_fuses_SLG.png
  Fig05_method_flowchart.png
  Fig06_IEEE13_with_devices.png
Fig. 1: R1 with F646 A055C300E - coordination range 1387 A (A) ... 5797 A (B)
Fig. 3: R2 reverse - R2 1114 A fast 0.086 s; fuse 3672 A melts 0.415 s
Fig. 3: R2 forward - R2 1718 A fast 0.128 s; fuse 2236 A melts 0.271 s
Fig. 4: LG at 652, 1874 A: F652 melts 0.207 s, F652 clears 0.293 s, F671-2 melts 1.372 s, F671-2 clears 2.828 s; 75 % rule kept

Figures: C:\Users\Rabin\Desktop\Digsilent_project - TWIST AND TURN\Replication\results\figures  (Fig01 ... Fig17)
Tables:  C:\Users\Rabin\Desktop\Digsilent_project - TWIST AND TURN\Replication\results\database  (Table_I ... Table_IV csv, Tables_I_to_IV.txt)
