TABLE I - DG parameters, paper against the model
  Parameter                                      | Symbol | Paper  | Model  | Unit | Match
  -----------------------------------------------+--------+--------+--------+------+------
  Leakage reactance                              | Xl     | 0.05   | 0.05   | pu   | yes
  Stator resistance                              | Ra     | 0.0014 | 0.0014 | pu   | yes
  d-axis synchronous reactance                   | Xd     | 1.4    | 1.4    | pu   | yes
  d-axis transient reactance                     | X'd    | 0.231  | 0.231  | pu   | yes
  d-axis subtransient reactance                  | X''d   | 0.118  | 0.118  | pu   | yes
  d-axis transient open-circuit time constant    | T'd0   | 5.5    | 5.5    | s    | yes
  d-axis subtransient open-circuit time constant | T''d0  | 0.05   | 0.05   | s    | yes
  q-axis synchronous reactance                   | Xq     | 1.372  | 1.372  | pu   | yes
  q-axis transient reactance                     | X'q    | 0.8    | 0.8    | pu   | yes
  q-axis subtransient reactance                  | X''q   | 0.118  | 0.118  | pu   | yes
  q-axis transient open-circuit time constant    | T'q0   | 1.25   | 1.25   | s    | yes
  q-axis subtransient open-circuit time constant | T''q0  | 0.19   | 0.19   | s    | yes
  Mechanical starting time                       | M = 2H | 1.5    | 1.5    | s    | yes
  DG rating                                      | Sn     | 4.05   | 4.05   | MVA  | yes
  DG voltage                                     | Un     | 0.69   | 0.69   | kV   | yes
  Step-up transformer, HV side                   | U_HV   | 4.16   | 4.16   | kV   | yes
  Step-up transformer leakage reactance          | x_T    | 0.15   | 0.15   | pu   | yes

TABLE II - branch currents, paper against the model
  From    | To   | Inom (A) | paper Inom (A) | dev. | If,min (kA) | paper If,min (kA) | dev.  | If,max (kA) | paper If,max (kA) | dev.
  --------+------+----------+----------------+------+-------------+-------------------+-------+-------------+-------------------+------
  RG60    | 632  | 587.7    | 587.1          | +0 % | 1.07        | 1.24              | -14 % | 4.73        | 5.41              | -13 %
  632     | 633  | 81.0     | 81.1           | -0 % | 0.76        | 0.72              | +6 %  | 4.1         | 6.73              | -39 %
  632     | 645  | 143.1    | 143.3          | -0 % | 0.73        | 0.93              | -22 % | 3.42        | 4.25              | -20 %
  632     | 671  | 470.0    | 478.2          | -2 % | 0.88        | 1.08              | -19 % | 3.39        | 4.52              | -25 %
  XFM1-HV | side | 81.0     | 81.1           | -0 % | 0.08        | 0.73              | -89 % | 1.81        | 6.48              | -72 %
  XFM1-LV | side | 706.4    | 704.7          | +0 % | 0.71        | 0.59              | +20 % | 15.67       | 18.76             | -16 %
  645     | 646  | 66.1     | 64.9           | +2 % | 0.73        | 0.84              | -13 % | 3.11        | 3.64              | -15 %
  671     | 692  | 229.7    | 229.3          | +0 % | 0.74        | 0.78              | -5 %  | 3.39        | 3.69              | -8 %
  671     | 684  | 71.1     | 70.9           | +0 % | 0.66        | 0.69              | -4 %  | 2.66        | 3.47              | -23 %
  671     | 680  | 0.0      | 0.0            | ---  | 0.64        | 0.59              | +8 %  | 2.93        | 6.25              | -53 %
  692     | 675  | 205.9    | 205.9          | +0 % | 0.74        | 0.71              | +4 %  | 3.15        | 7.83              | -60 %
  684     | 611  | 71.1     | 70.8           | +0 % | 0.68        | 0.63              | +8 %  | 1.86        | 1.93              | -4 %
  684     | 652  | 63.0     | 63.1           | -0 % | 0.66        | 0.66              | +0 %  | 1.87        | 2.67              | -30 %

TABLE III - fuse coefficients, paper against the model
  Fuse   | b_i (i from fault) | b_i (i from source) | paper b_i
  -------+--------------------+---------------------+----------
  F632   | 6.62               | 6.35                | 6.38
  F633   | 6.53               | 6.53                | 6.83
  F634   | 8.06               | 8.33                | 8.32
  F645   | 6.35               | 6.62                | 6.65
  F646   | 6.35               | 6.62                | 6.67
  F-DL   | 6.52               | 6.52                | 6.54
  F671   | 6.27               | 6.27                | 6.08
  F671-1 | 6.44               | 6.0                 | 5.85
  F692   | 6.11               | 6.39                | 6.13
  F692-R | 6.27               | 6.27                | 6.14
  F675   | 6.0                | 6.44                | 6.19
  F671-2 | 6.45               | 6.01                | 5.87
  F684   | 6.35               | 6.35                | 6.15
  F611   | 6.07               | 6.52                | 6.19
  F652   | 6.18               | 6.47                | 6.17

TABLE IV - operating times, paper against the model (s)
  Node | R1 fast paper / model | dev.  | R1 delayed paper / model | dev.  | R2 fast paper / model | dev.  | R2 delayed paper / model | dev.   | Fuse t_MMT paper / model | dev.
  -----+-----------------------+-------+--------------------------+-------+-----------------------+-------+--------------------------+--------+--------------------------+-------
  632  | 0.07 / 0.081          | +16 % | 1.398 / 1.627            | +16 % | 0.045 / 0.051         | +13 % | 0.514 / 1.416            | +175 % | --- / ---                | ---
  633  | 0.094 / 0.106         | +13 % | 1.88 / 2.111             | +12 % | 0.052 / 0.060         | +15 % | 0.706 / 2.001            | +183 % | 0.163 / 0.149            | -9 %
  645  | 0.105 / 0.155         | +48 % | 2.095 / 3.095            | +48 % | 0.087 / 0.075         | -14 % | 1.659 / 3.002            | +81 %  | 0.276 / 0.613            | +122 %
  646  | 0.128 / 0.189         | +48 % | 2.555 / 3.770            | +48 % | 0.103 / 0.086         | -17 % | 2.046 / 3.771            | +84 %  | 0.181 / 0.415            | +129 %
  DL   | 0.087 / 0.106         | +22 % | 1.733 / 2.123            | +23 % | 0.076 / 0.048         | -37 % | 1.402 / 1.213            | -13 %  | 0.248 / 0.121            | -51 %
  671  | 0.105 / 0.134         | +28 % | 2.091 / 2.677            | +28 % | 0.068 / 0.054         | -21 % | 1.113 / 1.600            | +44 %  | --- / ---                | ---
  692  | 0.115 / 0.134         | +17 % | 2.307 / 2.677            | +16 % | 0.072 / 0.054         | -25 % | 1.258 / 1.600            | +27 %  | 0.175 / 0.525            | +200 %
  675  | 0.121 / 0.158         | +31 % | 2.414 / 3.152            | +31 % | 0.074 / 0.059         | -20 % | 1.332 / 1.941            | +46 %  | 0.185 / 0.065            | -65 %
  684  | 0.125 / 0.222         | +78 % | 2.507 / 4.437            | +77 % | 0.075 / 0.072         | -4 %  | 1.394 / 2.813            | +102 % | 0.205 / 0.148            | -28 %
  680  | 0.137 / 0.188         | +37 % | 2.747 / 3.761            | +37 % | 0.079 / 0.066         | -16 % | 1.555 / 2.381            | +53 %  | --- / ---                | ---
  611  | 0.326 / 0.435         | +33 % | 6.523 / 8.709            | +34 % | 0.146 / 0.128         | -12 % | 4.385 / 6.986            | +59 %  | 0.417 / 0.271            | -35 %
  652  | 0.676 / 0.446         | -34 % | 13.525 / 8.919           | -34 % | 0.143 / 0.123         | -14 % | 9.37 / 6.570             | -30 %  | 0.233 / 0.138            | -41 %
  The paper prints no fuse sizes and no R2 settings; the fuses of the model are those chosen by step 9.
