TABLE I - short-circuit parameters of the synchronous DG (paper against the PowerFactory model)
  Parameter                                      | Symbol | Paper           | Model       | Unit | Match
  -----------------------------------------------+--------+-----------------+-------------+------+------
  Leakage reactance                              | Xl     | 0.05            | 0.05        | pu   | yes
  Stator resistance                              | Ra     | 0.0014          | 0.0014      | pu   | yes
  d-axis synchronous reactance                   | Xd     | 1.4             | 1.4         | pu   | yes
  d-axis transient reactance                     | X'd    | 0.231           | 0.231       | pu   | yes
  d-axis subtransient reactance                  | X''d   | 0.118           | 0.118       | pu   | yes
  d-axis transient open-circuit time constant    | T'd0   | 5.5             | 5.5         | s    | yes
  d-axis subtransient open-circuit time constant | T''d0  | 0.05            | 0.05        | s    | yes
  q-axis synchronous reactance                   | Xq     | 1.372           | 1.372       | pu   | yes
  q-axis transient reactance                     | X'q    | 0.8             | 0.8         | pu   | yes
  q-axis subtransient reactance                  | X''q   | 0.118           | 0.118       | pu   | yes
  q-axis transient open-circuit time constant    | T'q0   | 1.25            | 1.25        | s    | yes
  q-axis subtransient open-circuit time constant | T''q0  | 0.19            | 0.19        | s    | yes
  Mechanical starting time                       | M = 2H | 1.5             | 1.5         | s    | yes
  DG rating                                      | Sn     | 4.05            | 4.05        | MVA  | yes
  DG voltage                                     | Un     | 0.69            | 0.69        | kV   | yes
  Step-up transformer, HV side                   | U_HV   | 4.16            | 4.16        | kV   | yes
  Step-up transformer leakage reactance          | x_T    | 0.15            | 0.15        | pu   | yes
  DG connected at node                           |        | 692             | DG          |      | yes
  Rotor model in PowerFactory                    |        | X'q, T'q0 given | round rotor |      | yes
  The DG terminal 'DG' (0.69 kV) is connected to node 692 through the 4.16/0.69 kV transformer.

TABLE II - rated, minimum and maximum fault current of the protected branches (DG out)
  From    | To   | Inom (A) | paper Inom (A) | dev. | If,min (kA) | paper If,min (kA) | dev.  | If,max (kA) | paper If,max (kA) | dev.
  --------+------+----------+----------------+------+-------------+-------------------+-------+-------------+-------------------+------
  RG60    | 632  | 587.7    | 587.1          | +0 % | 1.07        | 1.24              | -14 % | 4.73        | 5.41              | -13 %
  632     | 633  | 81.0     | 81.1           | -0 % | 0.76        | 0.72              | +6 %  | 4.1         | 6.73              | -39 %
  632     | 645  | 143.1    | 143.3          | -0 % | 0.73        | 0.93              | -22 % | 3.42        | 4.25              | -20 %
  632     | 671  | 470.0    | 478.2          | -2 % | 0.88        | 1.08              | -19 % | 3.39        | 4.52              | -25 %
  XFM1-HV | side | 81.0     | 81.1           | -0 % | 0.08        | 0.73              | -89 % | 1.81        | 6.48              | -72 %
  XFM1-LV | side | 706.4    | 704.7          | +0 % | 0.71        | 0.59              | +20 % | 15.67       | 18.76             | -16 %
  645     | 646  | 66.1     | 64.9           | +2 % | 0.73        | 0.84              | -13 % | 3.11        | 3.64              | -15 %
  671     | 692  | 229.7    | 229.3          | +0 % | 0.74        | 0.78              | -5 %  | 3.39        | 3.69              | -8 %
  671     | 684  | 71.1     | 70.9           | +0 % | 0.66        | 0.69              | -4 %  | 2.66        | 3.47              | -23 %
  671     | 680  | 0.0      | 0.0            | ---  | 0.64        | 0.59              | +8 %  | 2.93        | 6.25              | -53 %
  692     | 675  | 205.9    | 205.9          | +0 % | 0.74        | 0.71              | +4 %  | 3.15        | 7.83              | -60 %
  684     | 611  | 71.1     | 70.8           | +0 % | 0.68        | 0.63              | +8 %  | 1.86        | 1.93              | -4 %
  684     | 652  | 63.0     | 63.1           | -0 % | 0.66        | 0.66              | +0 %  | 1.87        | 2.67              | -30 %
  Inom: unbalanced load flow, largest phase.  If,min: LG through 3 ohm at the farthest node.  If,max: bolted fault
  at the nearest node.  The model's fault levels are those of the IEEE benchmark; the paper's are higher.

TABLE III - fuse coefficient b_i of eq. (9), a_i = -1.8, at the maximum fault current below the fuse (DG out)
  Fuse   | If (A) | i/z | R fast (s) | R delayed (s) | t_fuse eq.(9) (s) | b_i  | b_i (i from source) | paper b_i | Fuse (design without DG) | t_MMT at If (s) | t_TCT at If (s) | b_i of installed fuse
  -------+--------+-----+------------+---------------+-------------------+------+---------------------+-----------+--------------------------+-----------------+-----------------+----------------------
  F632   | 3418   | 2/2 | 0.133      | 2.67          | 1.824             | 6.62 | 6.35                | 6.38      | A055C400E                | 0.512           | 0.867           | 6.07
  F633   | 4102   | 1/1 | 0.1        | 2.008         | 1.054             | 6.53 | 6.53                | 6.83      | A055C250E                | 0.102           | 0.161           | 5.51
  F634   | 15671  | 1/2 | 0.439      | 8.772         | 3.217             | 8.06 | 8.33                | 8.32      | gL-800A                  | 0.021           | 0.199           | 5.88
  F645   | 3418   | 1/2 | 0.133      | 2.67          | 0.979             | 6.35 | 6.62                | 6.65      | A055C250E                | 0.158           | 0.241           | 5.56
  F646   | 3112   | 1/2 | 0.156      | 3.115         | 1.142             | 6.35 | 6.62                | 6.67      | A055C300E                | 0.273           | 0.424           | 5.72
  F-DL   | 3946   | 1/1 | 0.106      | 2.13          | 1.118             | 6.52 | 6.52                | 6.54      | A055C250E                | 0.112           | 0.175           | 5.52
  F671   | 3390   | 1/1 | 0.054      | 1.601         | 0.827             | 6.27 | 6.27                | 6.08      | A055C250E                | 0.161           | 0.246           | 5.56
  F671-1 | 3390   | 3/3 | 0.054      | 1.601         | 1.214             | 6.44 | 6.0                 | 5.85      | A055C300E                | 0.218           | 0.337           | 5.69
  F692   | 3390   | 1/2 | 0.054      | 1.601         | 0.569             | 6.11 | 6.39                | 6.13      | A055C200E                | 0.094           | 0.155           | 5.33
  F692-R | 3151   | 2/3 | 0.057      | 1.829         | 0.943             | 6.27 | 6.27                | 6.14      | A055C200E                | 0.112           | 0.181           | 5.35
  F675   | 3151   | 1/3 | 0.057      | 1.829         | 0.5               | 6.0  | 6.44                | 6.19      | A055C200E                | 0.112           | 0.181           | 5.35
  F671-2 | 2655   | 3/3 | 0.069      | 2.572         | 1.946             | 6.45 | 6.01                | 5.87      | A055C300E                | 0.428           | 0.687           | 5.8
  F684   | 1857   | 2/3 | 0.113      | 5.778         | 2.946             | 6.35 | 6.35                | 6.15      | A055C200E                | 0.465           | 0.711           | 5.55
  F611   | 1857   | 1/3 | 0.113      | 5.778         | 1.53              | 6.07 | 6.52                | 6.19      | A055C125E                | 0.120           | 0.188           | 4.96
  F652   | 1874   | 1/2 | 0.112      | 5.66          | 1.961             | 6.18 | 6.47                | 6.17      | A055C150E                | 0.207           | 0.293           | 5.21
  t_fuse eq.(9) = t_F + i/(z+1) (t_D - t_F) is the melting time the method asks for; t_MMT is what the installed
  fuse gives at the same current (read from its minimum-melting curve).  Sizes: design without DG; Table IV
  uses the sizes after step 9 (DG in service, DSDR).

TABLE IV - operating times with the DSDR, DG in service (bolted LLL; LL at 2-phase, LG at 1-phase nodes)
  Node | Fault | I R1 (A) | R1 fast (s) | R1 delayed (s) | I R2 (A) | R2 dir. | R2 fast (s) | R2 delayed (s) | Fuse   | Size | I fuse (A) | Fuse t_MMT (s) | Fuse t_TCT (s) | Last fast trip (s) | Margin t_MMT - fast (s) | Status
  -----+-------+----------+-------------+----------------+----------+---------+-------------+----------------+--------+------+------------+----------------+----------------+--------------------+-------------------------+-------
  632  | LLL   | 4734     | 0.081       | 1.627          | 1813     | rev     | 0.051       | 1.416          | ---    | ---  | ---        | ---            | ---            | 0.081              | ---                     | held
  633  | LLL   | 3970     | 0.106       | 2.111          | 1500     | rev     | 0.060       | 2.001          | F633   | 400E | 5426       | 0.149          | 0.235          | 0.106              | +0.043                  | held
  645  | LL    | 3124     | 0.155       | 3.095          | 1232     | rev     | 0.075       | 3.002          | F632   | 500E | 4191       | 0.613          | 0.970          | 0.155              | +0.458                  | held
  646  | LL    | 2785     | 0.189       | 3.770          | 1114     | rev     | 0.086       | 3.771          | F646   | 400E | 3672       | 0.415          | 0.684          | 0.189              | +0.226                  | held
  DL   | LLL   | 3954     | 0.106       | 2.123          | 1972     | rev     | 0.048       | 1.213          | F-DL   | 400E | 5902       | 0.121          | 0.193          | 0.106              | +0.015                  | held
  671  | LLL   | 3412     | 0.134       | 2.677          | 3391     | fwd     | 0.054       | 1.600          | ---    | ---  | ---        | ---            | ---            | 0.054              | ---                     | held
  692  | LLL   | 3412     | 0.134       | 2.677          | 3391     | fwd     | 0.054       | 1.600          | F671-1 | 400E | 3391       | 0.525          | 0.891          | 0.054              | +0.471                  | held
  675  | LLL   | 3090     | 0.158       | 3.152          | 3050     | fwd     | 0.059       | 1.941          | F692-R | 250E | 5022       | 0.065          | 0.106          | 0.059              | +0.006                  | held
  684  | LL    | 2543     | 0.222       | 4.437          | 2543     | fwd     | 0.072       | 2.813          | F671-2 | 300E | 3963       | 0.148          | 0.230          | 0.072              | +0.076                  | held
  680  | LLL   | 2789     | 0.188       | 3.761          | 2757     | fwd     | 0.066       | 2.381          | ---    | ---  | ---        | ---            | ---            | 0.066              | ---                     | held
  611  | LG    | 1814     | 0.435       | 8.709          | 1718     | fwd     | 0.128       | 6.986          | F684   | 200E | 2236       | 0.271          | 0.414          | 0.128              | +0.143                  | held
  652  | LG    | 1795     | 0.446       | 8.919          | 1761     | fwd     | 0.123       | 6.570          | F652   | 150E | 2239       | 0.138          | 0.193          | 0.123              | +0.015                  | held
  Fuse: the fuse between the reclosers and the fault that is nearest to the fault; it carries the grid and the DG
  share, so its current differs from the reclosers'.  t_MMT / t_TCT: minimum-melting / total-clearing time of that
  fuse at its own current.  Last fast trip: R2 for faults below R2; the later of R1 and R2 (reverse) above R2.
  Nodes 632, 671 and 680 are on the main feeder: no fuse between the reclosers and the fault.

  Table IV against the paper (s)
  Node | R1 fast paper / model | dev.  | R1 delayed paper / model | dev.  | R2 fast paper / model | dev.  | R2 delayed paper / model | dev.   | Fuse t_MMT paper / model | dev.
  -----+-----------------------+-------+--------------------------+-------+-----------------------+-------+--------------------------+--------+--------------------------+-------
  632  | 0.07 / 0.081          | +16 % | 1.398 / 1.627            | +16 % | 0.045 / 0.051         | +13 % | 0.514 / 1.416            | +175 % | --- / ---                | ---
  633  | 0.094 / 0.106         | +13 % | 1.88 / 2.111             | +12 % | 0.052 / 0.060         | +15 % | 0.706 / 2.001            | +183 % | 0.163 / 0.149            | -9 %
  645  | 0.105 / 0.155         | +48 % | 2.095 / 3.095            | +48 % | 0.087 / 0.075         | -14 % | 1.659 / 3.002            | +81 %  | 0.276 / 0.613            | +122 %
  646  | 0.128 / 0.189         | +48 % | 2.555 / 3.770            | +48 % | 0.103 / 0.086         | -17 % | 2.046 / 3.771            | +84 %  | 0.181 / 0.415            | +129 %
  DL   | 0.087 / 0.106         | +22 % | 1.733 / 2.123            | +23 % | 0.076 / 0.048         | -37 % | 1.402 / 1.213            | -13 %  | 0.248 / 0.121            | -51 %
  671  | 0.105 / 0.134         | +28 % | 2.091 / 2.677            | +28 % | 0.068 / 0.054         | -21 % | 1.113 / 1.600            | +44 %  | --- / ---                | ---
  692  | 0.115 / 0.134         | +17 % | 2.307 / 2.677            | +16 % | 0.072 / 0.054         | -25 % | 1.258 / 1.600            | +27 %  | 0.175 / 0.525            | +200 %
  675  | 0.121 / 0.158         | +31 % | 2.414 / 3.152            | +31 % | 0.074 / 0.059         | -20 % | 1.332 / 1.941            | +46 %  | 0.185 / 0.065            | -65 %
  684  | 0.125 / 0.222         | +78 % | 2.507 / 4.437            | +77 % | 0.075 / 0.072         | -4 %  | 1.394 / 2.813            | +102 % | 0.205 / 0.148            | -28 %
  680  | 0.137 / 0.188         | +37 % | 2.747 / 3.761            | +37 % | 0.079 / 0.066         | -16 % | 1.555 / 2.381            | +53 %  | --- / ---                | ---
  611  | 0.326 / 0.435         | +33 % | 6.523 / 8.709            | +34 % | 0.146 / 0.128         | -12 % | 4.385 / 6.986            | +59 %  | 0.417 / 0.271            | -35 %
  652  | 0.676 / 0.446         | -34 % | 13.525 / 8.919           | -34 % | 0.143 / 0.123         | -14 % | 9.37 / 6.570             | -30 %  | 0.233 / 0.138            | -41 %
  The paper prints no fuse sizes and no R2 settings, so its t_MMT cannot be reproduced exactly; the fuses here are
  the ones chosen by the method's step 9 for the model's fault levels.
